    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      36.58</td>
    <td align="right">     548.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2470.35</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      36.58</td>
    <td align="right">     548.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2470.35</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      73.16</td>
    <td align="right">    1097.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4940.69</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      73.16</td>
    <td align="right">    1097.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4940.69</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      28.77</td>
    <td align="right">     548.96</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1633.44</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      28.77</td>
    <td align="right">     548.96</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1633.44</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      26.86</td>
    <td align="right">     468.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2195.99</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      26.86</td>
    <td align="right">     468.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2195.99</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      26.86</td>
    <td align="right">     468.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2195.99</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      26.86</td>
    <td align="right">     468.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2195.99</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      86.88</td>
    <td align="right">    1516.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7104.09</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      86.88</td>
    <td align="right">    1516.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7104.09</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      11.54</td>
    <td align="right">     201.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     943.28</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      11.54</td>
    <td align="right">     201.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     943.28</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      85.90</td>
    <td align="right">    1498.90</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7023.84</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      85.90</td>
    <td align="right">    1498.90</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7023.84</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      11.54</td>
    <td align="right">     201.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     943.28</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      11.54</td>
    <td align="right">     201.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     943.28</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.18</td>
    <td align="right">     213.29</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     634.65</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.18</td>
    <td align="right">     213.29</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     634.65</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.18</td>
    <td align="right">     213.29</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     634.65</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.18</td>
    <td align="right">     213.29</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     634.65</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      18.11</td>
    <td align="right">     271.84</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1223.29</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      18.11</td>
    <td align="right">     271.84</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1223.29</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">     115.01</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     517.55</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">     115.01</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     517.55</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     109.69</td>
    <td align="right">    1646.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7407.19</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     109.69</td>
    <td align="right">    1646.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7407.19</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       9.06</td>
    <td align="right">     135.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     611.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       9.06</td>
    <td align="right">     135.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     611.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      15.67</td>
    <td align="right">     263.00</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     754.30</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      15.67</td>
    <td align="right">     263.00</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     754.30</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     260.50</td>
    <td align="right">    4371.60</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   12537.82</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     260.50</td>
    <td align="right">    4371.60</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   12537.82</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      48.06</td>
    <td align="right">     806.53</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2313.14</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      48.06</td>
    <td align="right">     806.53</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2313.14</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     336.42</td>
    <td align="right">    5645.72</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   16192.01</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     336.42</td>
    <td align="right">    5645.72</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   16192.01</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      12.89</td>
    <td align="right">     193.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.23</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      12.89</td>
    <td align="right">     193.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.23</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">   13745.23</td>
    <td align="right">  205310.30</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254598.59</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">   13745.23</td>
    <td align="right">  205310.30</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254598.59</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">   13745.23</td>
    <td align="right">  205310.30</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254598.59</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">   13745.23</td>
    <td align="right">  205310.30</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254598.59</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">   13745.23</td>
    <td align="right">  205310.30</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254598.59</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">   13745.23</td>
    <td align="right">  205310.30</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254598.59</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">   13745.23</td>
    <td align="right">  205310.30</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254598.59</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">   13745.23</td>
    <td align="right">  205310.30</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254598.59</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    2143.54</td>
    <td align="right">   19436.38</td>
    <td align="right">30-SEP-04:00</td>
    <td align="right">  311791.20</td>
    <td align="right">03-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    1613.56</td>
    <td align="right">   19403.27</td>
    <td align="right">05-JAN-04:30</td>
    <td align="right">  277419.08</td>
    <td align="right">03-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">CAV System Fans:Fans:Electricity</td>
    <td align="right">      22.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2798.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">DOAS Fans:Fans:Electricity</td>
    <td align="right">     424.01</td>
    <td align="right">   13445.39</td>
    <td align="right">09-JUL-09:30</td>
    <td align="right">   13445.39</td>
    <td align="right">06-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">VAV System Fans:Fans:Electricity</td>
    <td align="right">    1015.72</td>
    <td align="right">    5647.61</td>
    <td align="right">05-DEC-05:00</td>
    <td align="right">  228138.27</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">FCU Fans:Fans:Electricity</td>
    <td align="right">     142.35</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   38893.90</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       9.32</td>
    <td align="right">     295.64</td>
    <td align="right">03-JAN-07:30</td>
    <td align="right">     295.64</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       8.42</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5751.49</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       8.42</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5751.49</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    1225.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  349664.49</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">    1225.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  349664.49</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     682.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   56284.29</td>
    <td align="right">01-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">     682.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   56284.29</td>
    <td align="right">01-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">     521.49</td>
    <td align="right">       0.00</td>
    <td align="right">24-MAR-13:00</td>
    <td align="right">   34200.34</td>
    <td align="right">07-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">     521.49</td>
    <td align="right">       0.00</td>
    <td align="right">24-MAR-13:00</td>
    <td align="right">   34200.34</td>
    <td align="right">07-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    2296.03</td>
    <td align="right">    1396.96</td>
    <td align="right">23-AUG-01:30</td>
    <td align="right">  483312.75</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      96.97</td>
    <td align="right">    1230.14</td>
    <td align="right">05-JAN-05:00</td>
    <td align="right">    5843.72</td>
    <td align="right">15-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Electricity</td>
    <td align="right">      96.97</td>
    <td align="right">    1230.14</td>
    <td align="right">05-JAN-05:00</td>
    <td align="right">    5843.72</td>
    <td align="right">15-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">     168.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   78363.40</td>
    <td align="right">03-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">     168.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   78363.40</td>
    <td align="right">03-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">     804.59</td>
    <td align="right">     166.54</td>
    <td align="right">23-AUG-01:00</td>
    <td align="right">   55106.69</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">     804.59</td>
    <td align="right">     166.54</td>
    <td align="right">23-AUG-01:00</td>
    <td align="right">   55106.69</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">   18895.46</td>
    <td align="right">   83432.22</td>
    <td align="right">14-AUG-03:00</td>
    <td align="right"> 3186956.30</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">   16819.38</td>
    <td align="right">   68559.43</td>
    <td align="right">11-AUG-01:00</td>
    <td align="right"> 3115521.10</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">   13234.82</td>
    <td align="right">   68559.43</td>
    <td align="right">11-AUG-01:00</td>
    <td align="right"> 1100234.32</td>
    <td align="right">09-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">   13234.82</td>
    <td align="right">   68559.43</td>
    <td align="right">11-AUG-01:00</td>
    <td align="right"> 1100234.32</td>
    <td align="right">09-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">    3584.56</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right"> 2812420.96</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">    3584.56</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right"> 2812420.96</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    5453.20</td>
    <td align="right">   -1144.55</td>
    <td align="right">25-OCT-09:00</td>
    <td align="right"> 2664724.63</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    5453.20</td>
    <td align="right">   -1144.55</td>
    <td align="right">25-OCT-09:00</td>
    <td align="right"> 2664724.63</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    5453.20</td>
    <td align="right">   -1144.55</td>
    <td align="right">25-OCT-09:00</td>
    <td align="right"> 2664724.63</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">  688165.69</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">  688165.69</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">   38103.41</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">07-MAR-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">   38103.41</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">07-MAR-18:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">  688165.69</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">  688165.69</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">   38103.41</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">07-MAR-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">   38103.41</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">07-MAR-18:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">  650062.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">  650062.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">  650062.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">  650062.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-11:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   57734.84</td>
    <td align="right">  188775.53</td>
    <td align="right">21-SEP-02:00</td>
    <td align="right">10851929.21</td>
    <td align="right">03-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">   15179.05</td>
    <td align="right">   73932.17</td>
    <td align="right">03-JAN-05:30</td>
    <td align="right"> 2452941.41</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      18.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    3027.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    1581.05</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-06:30</td>
    <td align="right"> 1955969.77</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     668.26</td>
    <td align="right">19-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    1581.05</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-06:30</td>
    <td align="right"> 1955969.77</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     668.26</td>
    <td align="right">19-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">   13598.00</td>
    <td align="right">   28434.15</td>
    <td align="right">23-JAN-05:00</td>
    <td align="right"> 2452941.41</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      18.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3027.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">   13598.00</td>
    <td align="right">   28434.15</td>
    <td align="right">23-JAN-05:00</td>
    <td align="right"> 2452941.41</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      18.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3027.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       6.61</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     901.73</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     277.03</td>
    <td align="right">19-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     277.03</td>
    <td align="right">19-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       6.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     901.73</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       6.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     901.73</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     924.86</td>
    <td align="right">14-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     328.74</td>
    <td align="right">19-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     328.74</td>
    <td align="right">19-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     924.86</td>
    <td align="right">14-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     924.86</td>
    <td align="right">14-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       6.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     548.17</td>
    <td align="right">06-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      18.55</td>
    <td align="right">09-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      18.55</td>
    <td align="right">09-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       6.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     548.17</td>
    <td align="right">06-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       6.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     548.17</td>
    <td align="right">06-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       6.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     549.99</td>
    <td align="right">06-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      18.37</td>
    <td align="right">09-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      18.37</td>
    <td align="right">09-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       6.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     549.99</td>
    <td align="right">06-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       6.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     549.99</td>
    <td align="right">06-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      42.34</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    6683.05</td>
    <td align="right">14-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     177.97</td>
    <td align="right">13-DEC-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     177.97</td>
    <td align="right">13-DEC-17:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      41.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6683.05</td>
    <td align="right">14-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      41.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6683.05</td>
    <td align="right">14-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       6.61</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     899.60</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     277.22</td>
    <td align="right">19-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     277.22</td>
    <td align="right">19-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       6.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     899.60</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       6.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     899.60</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      78.44</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">   12862.95</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.02</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">    1839.05</td>
    <td align="right">27-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.02</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">    1839.05</td>
    <td align="right">27-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      77.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   12862.95</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      77.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   12862.95</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      34.54</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    4984.26</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       1.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    1166.57</td>
    <td align="right">19-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       1.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    1166.57</td>
    <td align="right">19-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      33.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4984.26</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      33.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4984.26</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      57.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12435.36</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      16.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10473.61</td>
    <td align="right">23-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      16.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10473.61</td>
    <td align="right">23-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      40.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12435.36</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      40.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12435.36</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       8.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1348.65</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     483.58</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     483.58</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       8.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1348.65</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       8.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1348.65</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       8.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1604.84</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     521.36</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     521.36</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       8.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1604.84</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       8.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1604.84</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.38</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.25</td>
    <td align="right">13-OCT-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.25</td>
    <td align="right">13-OCT-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.38</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.38</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.52</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.28</td>
    <td align="right">13-OCT-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.28</td>
    <td align="right">13-OCT-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.52</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.52</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       8.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1774.69</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     934.42</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     934.42</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       8.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1774.69</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       8.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1774.69</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      56.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10702.34</td>
    <td align="right">18-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       2.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6804.06</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       2.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6804.06</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      54.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10702.34</td>
    <td align="right">18-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      54.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10702.34</td>
    <td align="right">18-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     201.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32473.52</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">       5.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22185.05</td>
    <td align="right">23-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">       5.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22185.05</td>
    <td align="right">23-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     196.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32473.52</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     196.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32473.52</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       9.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1520.64</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     540.23</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     540.23</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       9.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1520.64</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       9.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1520.64</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      41.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12233.96</td>
    <td align="right">14-AUG-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       7.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6521.35</td>
    <td align="right">04-DEC-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       7.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6521.35</td>
    <td align="right">04-DEC-12:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12233.96</td>
    <td align="right">14-AUG-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12233.96</td>
    <td align="right">14-AUG-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      55.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11154.39</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       2.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6839.55</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       2.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6839.55</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      52.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11154.39</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      52.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11154.39</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      17.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2513.49</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1781.62</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1781.62</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      16.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2513.49</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      16.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2513.49</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">      14.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2743.06</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       4.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2484.74</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       4.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2484.74</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       9.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2743.06</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       9.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2743.06</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      47.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9927.39</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5932.55</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5932.55</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      45.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9927.39</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      45.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9927.39</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      20.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4328.02</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       8.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3786.34</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       8.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3786.34</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4328.02</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4328.02</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">     204.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35540.82</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   25988.97</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   25988.97</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">     199.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35540.82</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">     199.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35540.82</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      28.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4630.25</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">       0.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1632.53</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">       0.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1632.53</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      27.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4630.25</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      27.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4630.25</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      74.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8164.63</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3348.89</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3348.89</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      72.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8164.63</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      72.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8164.63</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      69.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9387.09</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3786.87</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3786.87</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      68.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9387.09</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      68.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9387.09</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2161.13</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     236.71</td>
    <td align="right">09-FEB-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     236.71</td>
    <td align="right">09-FEB-19:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2161.13</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2161.13</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      25.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2194.92</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     222.87</td>
    <td align="right">09-FEB-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     222.87</td>
    <td align="right">09-FEB-19:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      25.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2194.92</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      25.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2194.92</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      59.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9586.84</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       1.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1474.91</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       1.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1474.91</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9586.84</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9586.84</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      58.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9532.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3067.25</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3067.25</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      56.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9532.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      56.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9532.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      28.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4717.48</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1365.20</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1365.20</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      28.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4717.48</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      28.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4717.48</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     136.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   47673.58</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      40.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   30172.41</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      40.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   30172.41</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      95.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   47673.58</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      95.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   47673.58</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     136.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31810.57</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20138.45</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20138.45</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     123.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   31810.57</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     123.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   31810.57</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     171.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   53200.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      22.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   24700.54</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      22.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   24700.54</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     149.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53200.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     149.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53200.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      81.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21163.94</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      32.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   16726.72</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      32.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   16726.72</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      49.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21163.94</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      49.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21163.94</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      84.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9191.99</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">       1.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3799.30</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">       1.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3799.30</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9191.99</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9191.99</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     325.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  105180.16</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      37.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65331.44</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      37.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65331.44</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     287.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  105180.16</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     287.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  105180.16</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     683.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  140302.06</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      16.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   84170.06</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      16.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   84170.06</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     666.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  140302.06</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     666.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  140302.06</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     389.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  123014.49</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      32.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   66045.41</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      32.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   66045.41</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     357.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  123014.49</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     357.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  123014.49</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     279.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57636.65</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      60.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   48487.94</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      60.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   48487.94</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     219.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57636.65</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     219.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57636.65</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     255.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   86495.36</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     118.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57083.74</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     118.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57083.74</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     137.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   86495.36</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     137.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   86495.36</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2461.94</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     995.87</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     995.87</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2461.94</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2461.94</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      60.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   13344.98</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      19.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11385.23</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      19.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11385.23</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      40.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   13344.98</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      40.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   13344.98</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       8.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1595.73</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1016.22</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1016.22</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1595.73</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1595.73</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       9.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1922.11</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1245.69</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1245.69</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       8.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1922.11</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       8.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1922.11</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.68</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.64</td>
    <td align="right">05-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.64</td>
    <td align="right">05-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.68</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.68</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.78</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.64</td>
    <td align="right">05-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.64</td>
    <td align="right">05-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.78</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.78</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      60.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11773.91</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       3.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8112.88</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       3.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8112.88</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      57.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11773.91</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      57.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11773.91</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     190.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   36093.82</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">       8.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26960.28</td>
    <td align="right">23-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">       8.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26960.28</td>
    <td align="right">23-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     181.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   36093.82</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     181.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   36093.82</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       9.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1799.54</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1134.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1134.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       9.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1799.54</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       9.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1799.54</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      36.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11316.41</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">       9.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6513.43</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">       9.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6513.43</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      26.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11316.41</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      26.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11316.41</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      59.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12233.88</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       2.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8088.80</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       2.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8088.80</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      56.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12233.88</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      56.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12233.88</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      39.39</td>
    <td align="right">       0.29</td>
    <td align="right">27-NOV-09:00</td>
    <td align="right">    2545.31</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2060.58</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2060.58</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      38.43</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    2545.31</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      38.43</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    2545.31</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       9.01</td>
    <td align="right">       0.25</td>
    <td align="right">06-MAR-08:30</td>
    <td align="right">     645.33</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     604.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     604.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       8.91</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     645.33</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       8.91</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     645.33</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       8.13</td>
    <td align="right">       0.48</td>
    <td align="right">05-DEC-20:30</td>
    <td align="right">     883.32</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     731.02</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     731.02</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       8.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     883.32</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       8.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     883.32</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      25.39</td>
    <td align="right">       0.12</td>
    <td align="right">06-JAN-21:00</td>
    <td align="right">    6991.61</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3559.87</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3559.87</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      24.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6991.61</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      24.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6991.61</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">      10.29</td>
    <td align="right">       0.17</td>
    <td align="right">30-JAN-12:00</td>
    <td align="right">     733.64</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     683.49</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     683.49</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">      10.17</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     733.64</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">      10.17</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     733.64</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      26.45</td>
    <td align="right">       0.02</td>
    <td align="right">10-DEC-20:30</td>
    <td align="right">    7763.83</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       3.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    4793.54</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       3.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    4793.54</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      22.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7763.83</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      22.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7763.83</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      22.85</td>
    <td align="right">       0.04</td>
    <td align="right">10-DEC-18:30</td>
    <td align="right">    6520.71</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       4.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    4845.69</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       4.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    4845.69</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      18.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6520.71</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      18.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6520.71</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">       0.03</td>
    <td align="right">01-MAR-21:00</td>
    <td align="right">    2429.32</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       1.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2429.32</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       1.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2429.32</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      10.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    2086.23</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      10.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    2086.23</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      11.34</td>
    <td align="right">       0.03</td>
    <td align="right">09-MAR-09:00</td>
    <td align="right">    2228.32</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2228.32</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2228.32</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      10.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1897.32</td>
    <td align="right">10-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      10.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1897.32</td>
    <td align="right">10-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      11.53</td>
    <td align="right">       0.06</td>
    <td align="right">19-DEC-15:30</td>
    <td align="right">    2017.28</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       0.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2017.28</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       0.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2017.28</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      10.75</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    1805.71</td>
    <td align="right">10-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      10.75</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    1805.71</td>
    <td align="right">10-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      12.21</td>
    <td align="right">       0.29</td>
    <td align="right">16-FEB-11:30</td>
    <td align="right">    2356.07</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2356.07</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2356.07</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      11.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    2005.85</td>
    <td align="right">10-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      11.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">    2005.85</td>
    <td align="right">10-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      26.03</td>
    <td align="right">       0.03</td>
    <td align="right">13-DEC-12:30</td>
    <td align="right">    5891.24</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">       1.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">    3777.86</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">       1.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">    3777.86</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      25.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5891.24</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      25.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5891.24</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      34.23</td>
    <td align="right">       1.68</td>
    <td align="right">01-JAN-21:00</td>
    <td align="right">    8333.19</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4620.55</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4620.55</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      32.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8333.19</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      32.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8333.19</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      28.97</td>
    <td align="right">       0.14</td>
    <td align="right">23-FEB-21:00</td>
    <td align="right">    7306.25</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    4713.94</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    4713.94</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      27.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7306.25</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      27.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7306.25</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      19.91</td>
    <td align="right">       0.63</td>
    <td align="right">27-DEC-20:30</td>
    <td align="right">    3703.50</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2383.45</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       0.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2383.45</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      19.69</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3703.50</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      19.69</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3703.50</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">       0.71</td>
    <td align="right">03-JAN-12:00</td>
    <td align="right">    3673.81</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2228.20</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2228.20</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3673.81</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3673.81</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      20.72</td>
    <td align="right">       1.19</td>
    <td align="right">29-NOV-21:00</td>
    <td align="right">    3698.63</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2054.50</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2054.50</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      20.59</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3698.63</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      20.59</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3698.63</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      21.97</td>
    <td align="right">       2.68</td>
    <td align="right">25-JAN-14:00</td>
    <td align="right">    3820.45</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2026.04</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2026.04</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      21.82</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3820.45</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      21.82</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3820.45</td>
    <td align="right">11-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     300.67</td>
    <td align="right">       1.51</td>
    <td align="right">20-DEC-13:00</td>
    <td align="right">   22315.92</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">       8.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16806.13</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">       8.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16806.13</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     291.96</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   22315.92</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     291.96</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   22315.92</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      71.68</td>
    <td align="right">       0.71</td>
    <td align="right">06-DEC-19:30</td>
    <td align="right">    5613.46</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5015.34</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5015.34</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      70.70</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5613.46</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      70.70</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5613.46</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      64.32</td>
    <td align="right">       1.13</td>
    <td align="right">06-DEC-20:30</td>
    <td align="right">    7628.59</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6035.51</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6035.51</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      63.49</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    7628.59</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      63.49</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    7628.59</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     205.31</td>
    <td align="right">       2.39</td>
    <td align="right">22-JAN-21:30</td>
    <td align="right">   58427.20</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       8.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   30184.86</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       8.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   30184.86</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     196.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   58427.20</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     196.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   58427.20</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      81.85</td>
    <td align="right">       3.13</td>
    <td align="right">06-DEC-19:30</td>
    <td align="right">    6381.80</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">       1.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5665.15</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">       1.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5665.15</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      80.75</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6381.80</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      80.75</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6381.80</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     213.13</td>
    <td align="right">       4.66</td>
    <td align="right">01-NOV-12:00</td>
    <td align="right">   64642.40</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      33.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   40619.91</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      33.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   40619.91</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     179.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   64642.40</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     179.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   64642.40</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     186.55</td>
    <td align="right">       0.29</td>
    <td align="right">06-NOV-13:30</td>
    <td align="right">   55895.72</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      41.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   41173.01</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      41.04</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   41173.01</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     145.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55895.72</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     145.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55895.72</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      92.13</td>
    <td align="right">       1.17</td>
    <td align="right">28-NOV-13:00</td>
    <td align="right">   19793.25</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      10.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   19793.25</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      10.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   19793.25</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      81.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16956.06</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      81.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16956.06</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      89.98</td>
    <td align="right">       0.60</td>
    <td align="right">20-DEC-18:30</td>
    <td align="right">   18465.44</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       8.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   18465.44</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       8.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   18465.44</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      81.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15421.02</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      81.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15421.02</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      85.47</td>
    <td align="right">       1.68</td>
    <td align="right">15-NOV-13:30</td>
    <td align="right">   19524.80</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      10.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   19524.80</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      10.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   19524.80</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      74.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15977.11</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      74.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15977.11</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      92.98</td>
    <td align="right">       2.74</td>
    <td align="right">20-FEB-12:30</td>
    <td align="right">   20032.77</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       9.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   20032.77</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       9.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   20032.77</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      83.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16645.93</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      83.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16645.93</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     279.03</td>
    <td align="right">       8.66</td>
    <td align="right">24-FEB-10:30</td>
    <td align="right">   69462.30</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      12.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   37447.85</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      12.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   37447.85</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     266.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   69462.30</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     266.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   69462.30</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     235.59</td>
    <td align="right">       9.86</td>
    <td align="right">16-JAN-04:30</td>
    <td align="right">   60969.80</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      16.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   38613.32</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      16.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   38613.32</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     219.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   60969.80</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     219.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   60969.80</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     164.65</td>
    <td align="right">       5.71</td>
    <td align="right">18-DEC-18:30</td>
    <td align="right">   31332.80</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       1.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18068.83</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       1.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18068.83</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     162.91</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   31332.80</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     162.91</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   31332.80</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     162.85</td>
    <td align="right">       0.74</td>
    <td align="right">04-DEC-19:00</td>
    <td align="right">   30608.40</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       1.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18234.90</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       1.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18234.90</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     161.31</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   30608.40</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     161.31</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   30608.40</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     158.46</td>
    <td align="right">       9.09</td>
    <td align="right">18-DEC-11:30</td>
    <td align="right">   30128.20</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       1.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18278.02</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       1.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18278.02</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     156.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   30128.20</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     156.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   30128.20</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     166.12</td>
    <td align="right">       0.41</td>
    <td align="right">12-JAN-17:00</td>
    <td align="right">   31175.80</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       1.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   17566.51</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       1.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   17566.51</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     164.39</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   31175.80</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     164.39</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   31175.80</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     171.76</td>
    <td align="right">       8.08</td>
    <td align="right">22-JAN-16:30</td>
    <td align="right">   50262.30</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      11.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">   30561.94</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      11.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">   30561.94</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     159.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   50262.30</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     159.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   50262.30</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      17.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2520.09</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1777.14</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1777.14</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      16.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2520.09</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      16.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2520.09</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">      15.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2728.08</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2595.49</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2595.49</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2728.08</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2728.08</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      47.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9963.23</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       1.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5880.88</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       1.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5880.88</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      45.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9963.23</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      45.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9963.23</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      20.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4309.06</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3760.17</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3760.17</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4309.06</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4309.06</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">     205.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35660.31</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   25829.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   25829.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">     200.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35660.31</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">     200.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35660.31</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      28.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4643.71</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1572.35</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1572.35</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      28.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4643.71</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      28.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4643.71</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      74.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8225.91</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">       1.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3498.68</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">       1.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3498.68</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      73.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8225.91</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      73.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8225.91</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      69.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9429.79</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3811.05</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3811.05</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      68.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9429.79</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      68.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9429.79</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2162.75</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      16.79</td>
    <td align="right">04-MAY-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      16.79</td>
    <td align="right">04-MAY-12:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2162.75</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2162.75</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      25.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2194.50</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      16.08</td>
    <td align="right">04-MAY-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      16.08</td>
    <td align="right">04-MAY-12:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      25.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2194.50</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      25.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2194.50</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      60.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9612.31</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       1.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1219.62</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       1.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1219.62</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9612.31</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9612.31</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      59.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9560.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2833.35</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2833.35</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      57.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9560.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      57.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9560.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      29.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4730.87</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1254.91</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1254.91</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      28.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4730.87</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      28.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4730.87</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     136.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   47775.94</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      39.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29961.79</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      39.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29961.79</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      96.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   47775.94</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      96.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   47775.94</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     136.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31936.31</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   19989.58</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   19989.58</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     124.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   31936.31</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     124.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   31936.31</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     172.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   53370.38</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      21.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   24495.39</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      21.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   24495.39</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     150.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53370.38</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     150.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53370.38</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      81.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21260.38</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      31.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   16680.01</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      31.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   16680.01</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      50.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21260.38</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      50.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21260.38</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      85.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9261.48</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">       1.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3976.95</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">       1.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3976.95</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      83.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9261.48</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      83.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9261.48</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     326.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  105399.86</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      36.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   64706.79</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      36.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   64706.79</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     290.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  105399.86</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     290.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  105399.86</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     689.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  140826.57</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      16.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   83207.57</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      16.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   83207.57</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     672.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  140826.57</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     672.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  140826.57</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     391.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  123462.59</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      31.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65487.27</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      31.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65487.27</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     360.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  123462.59</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     360.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  123462.59</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     283.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57894.69</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      58.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   48754.88</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      58.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   48754.88</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     224.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   57894.69</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     224.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   57894.69</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     257.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   87092.19</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     117.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   56426.92</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     117.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   56426.92</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     139.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   87092.19</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     139.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   87092.19</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2469.58</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     976.79</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     976.79</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2469.58</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2469.58</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      92.85</td>
    <td align="right">       0.68</td>
    <td align="right">10-DEC-08:00</td>
    <td align="right">    8093.57</td>
    <td align="right">06-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       2.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6708.32</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       2.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6708.32</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      89.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8093.57</td>
    <td align="right">06-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      89.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8093.57</td>
    <td align="right">06-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      15.73</td>
    <td align="right">       0.94</td>
    <td align="right">23-JAN-13:30</td>
    <td align="right">     733.58</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     581.69</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     581.69</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      15.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     733.58</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      15.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     733.58</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      12.26</td>
    <td align="right">       0.02</td>
    <td align="right">30-JAN-10:30</td>
    <td align="right">     748.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     748.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     748.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      12.13</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     686.22</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      12.13</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     686.22</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.51</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.70</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.51</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.70</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.51</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.70</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.38</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.88</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.38</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.88</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.38</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.88</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     402.80</td>
    <td align="right">    1967.91</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   31203.65</td>
    <td align="right">10-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     402.80</td>
    <td align="right">    1967.91</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   31203.65</td>
    <td align="right">10-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     402.80</td>
    <td align="right">    1967.91</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   31203.65</td>
    <td align="right">10-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     347.69</td>
    <td align="right">       3.62</td>
    <td align="right">29-NOV-11:00</td>
    <td align="right">   26907.23</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">       7.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   26907.23</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">       7.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   26907.23</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     340.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   24721.09</td>
    <td align="right">11-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     340.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   24721.09</td>
    <td align="right">11-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">      17.95</td>
    <td align="right">       1.72</td>
    <td align="right">16-JAN-11:30</td>
    <td align="right">     839.92</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     652.68</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     652.68</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">      17.85</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     839.92</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">      17.85</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     839.92</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      30.03</td>
    <td align="right">       0.10</td>
    <td align="right">18-DEC-03:00</td>
    <td align="right">    5311.81</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       2.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    3481.53</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       2.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    3481.53</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      27.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5311.81</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      27.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5311.81</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      24.37</td>
    <td align="right">       0.57</td>
    <td align="right">05-JAN-13:00</td>
    <td align="right">    4735.74</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    2799.82</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    2799.82</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      22.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4735.74</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      22.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4735.74</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      48.22</td>
    <td align="right">     973.58</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2053.69</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      48.22</td>
    <td align="right">     973.58</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2053.69</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      48.22</td>
    <td align="right">     973.58</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2053.69</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     330.23</td>
    <td align="right">       1.69</td>
    <td align="right">26-OCT-17:00</td>
    <td align="right">   46798.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      85.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">   46798.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      85.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">   46798.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     244.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19354.77</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     244.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19354.77</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      65.45</td>
    <td align="right">       2.75</td>
    <td align="right">23-OCT-17:30</td>
    <td align="right">    3684.78</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">       4.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3684.78</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">       4.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3684.78</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      61.30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3554.67</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      61.30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3554.67</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      62.41</td>
    <td align="right">       0.40</td>
    <td align="right">08-MAR-18:30</td>
    <td align="right">    4018.93</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4018.93</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       4.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4018.93</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      57.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3171.96</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      57.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3171.96</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      23.21</td>
    <td align="right">     280.46</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1020.99</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      23.21</td>
    <td align="right">     280.46</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1020.99</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      23.21</td>
    <td align="right">     280.46</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1020.99</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      23.91</td>
    <td align="right">     271.88</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1048.23</td>
    <td align="right">03-AUG-02:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      23.91</td>
    <td align="right">     271.88</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1048.23</td>
    <td align="right">03-AUG-02:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      23.91</td>
    <td align="right">     271.88</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1048.23</td>
    <td align="right">03-AUG-02:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     185.83</td>
    <td align="right">       1.96</td>
    <td align="right">21-NOV-19:00</td>
    <td align="right">   62905.27</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      14.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34811.16</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      14.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34811.16</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     171.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">   62905.27</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     171.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">   62905.27</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      74.32</td>
    <td align="right">       0.06</td>
    <td align="right">12-JUN-07:00</td>
    <td align="right">    4147.95</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4147.95</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4147.95</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      69.65</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4048.60</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      69.65</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4048.60</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     115.15</td>
    <td align="right">       0.10</td>
    <td align="right">10-FEB-09:30</td>
    <td align="right">   36798.42</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      30.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   19057.13</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      30.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   19057.13</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      85.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   36798.42</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      85.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   36798.42</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     108.46</td>
    <td align="right">       0.29</td>
    <td align="right">09-NOV-06:00</td>
    <td align="right">   32285.97</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      38.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   19636.99</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      38.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   19636.99</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      70.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   32285.97</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      70.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   32285.97</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     358.49</td>
    <td align="right">       1.99</td>
    <td align="right">06-MAR-03:30</td>
    <td align="right">   93385.97</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">      90.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93385.97</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">      90.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93385.97</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     267.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   87301.55</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     267.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   87301.55</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     199.12</td>
    <td align="right">       3.94</td>
    <td align="right">03-DEC-09:30</td>
    <td align="right">   50735.36</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      19.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   23493.29</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      19.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   23493.29</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     180.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   50735.36</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     180.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   50735.36</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      77.93</td>
    <td align="right">       0.57</td>
    <td align="right">22-NOV-20:00</td>
    <td align="right">    5001.23</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       5.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5001.23</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       5.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5001.23</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      72.52</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4289.74</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      72.52</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4289.74</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     161.78</td>
    <td align="right">       0.33</td>
    <td align="right">06-APR-07:30</td>
    <td align="right">   41903.72</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      17.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   22598.67</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      17.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   22598.67</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     144.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   41903.72</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     144.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   41903.72</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     781.65</td>
    <td align="right">      12.52</td>
    <td align="right">18-DEC-19:00</td>
    <td align="right">  141603.47</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      14.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  103538.94</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      14.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  103538.94</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     766.91</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  141603.47</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     766.91</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  141603.47</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     159.11</td>
    <td align="right">       0.22</td>
    <td align="right">31-DEC-11:00</td>
    <td align="right">   51958.04</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      19.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   35037.82</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      19.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   35037.82</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     139.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">   51958.04</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     139.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">   51958.04</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      41.16</td>
    <td align="right">       0.77</td>
    <td align="right">31-DEC-14:30</td>
    <td align="right">    6760.28</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       9.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    6760.28</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       9.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    6760.28</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      31.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4754.29</td>
    <td align="right">30-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      31.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4754.29</td>
    <td align="right">30-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      45.43</td>
    <td align="right">       0.82</td>
    <td align="right">23-OCT-11:30</td>
    <td align="right">   10660.37</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       5.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10660.37</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       5.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10660.37</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      40.32</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    7308.60</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      40.32</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    7308.60</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      42.80</td>
    <td align="right">       1.03</td>
    <td align="right">12-JAN-05:00</td>
    <td align="right">    6612.16</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">       8.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    6612.16</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">       8.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    6612.16</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4865.57</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4865.57</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       6.33</td>
    <td align="right">       0.00</td>
    <td align="right">30-OCT-19:30</td>
    <td align="right">    1232.74</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1232.74</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1232.74</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       6.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     416.43</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       6.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     416.43</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       6.12</td>
    <td align="right">       0.71</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">    1402.17</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1402.17</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1402.17</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     618.01</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     618.01</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.86</td>
    <td align="right">09-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.86</td>
    <td align="right">09-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.86</td>
    <td align="right">09-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       1.27</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       3.69</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       1.27</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       3.69</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       1.27</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       3.69</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      29.45</td>
    <td align="right">       0.26</td>
    <td align="right">22-JAN-20:00</td>
    <td align="right">    9796.33</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       1.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4968.65</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       1.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4968.65</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      27.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    9796.33</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      27.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    9796.33</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     188.28</td>
    <td align="right">    1748.97</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   19612.02</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     188.28</td>
    <td align="right">    1748.97</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   19612.02</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     188.28</td>
    <td align="right">    1748.97</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   19612.02</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       7.19</td>
    <td align="right">       0.12</td>
    <td align="right">30-OCT-19:30</td>
    <td align="right">    1396.81</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1396.81</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1396.81</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.92</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     472.97</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.92</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     472.97</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     123.24</td>
    <td align="right">       0.25</td>
    <td align="right">21-JUN-12:30</td>
    <td align="right">   22663.71</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      89.30</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-00:30</td>
    <td align="right">   22663.71</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      89.30</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-00:30</td>
    <td align="right">   22663.71</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      33.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9475.53</td>
    <td align="right">14-AUG-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      33.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9475.53</td>
    <td align="right">14-AUG-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      28.87</td>
    <td align="right">       1.33</td>
    <td align="right">04-MAR-05:00</td>
    <td align="right">    7346.60</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       2.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3364.55</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       2.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3364.55</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      26.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7346.60</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      26.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7346.60</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       8.83</td>
    <td align="right">       0.19</td>
    <td align="right">06-DEC-18:30</td>
    <td align="right">    1331.41</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1331.41</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1331.41</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       8.51</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     460.52</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       8.51</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     460.52</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      23.51</td>
    <td align="right">       0.54</td>
    <td align="right">24-DEC-00:30</td>
    <td align="right">    6022.91</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       2.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    3234.95</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       2.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    3234.95</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      21.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6022.91</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      21.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6022.91</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     115.61</td>
    <td align="right">       3.41</td>
    <td align="right">17-FEB-08:30</td>
    <td align="right">   20898.72</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       1.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14894.93</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       1.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14894.93</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     113.71</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   20898.72</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     113.71</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   20898.72</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      31.48</td>
    <td align="right">       0.43</td>
    <td align="right">02-MAY-20:00</td>
    <td align="right">    5950.87</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      11.63</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5950.87</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      11.63</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5950.87</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      19.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2219.84</td>
    <td align="right">15-AUG-21:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      19.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2219.84</td>
    <td align="right">15-AUG-21:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">   12055.09</td>
    <td align="right">   17358.18</td>
    <td align="right">14-AUG-03:00</td>
    <td align="right"> 2615260.78</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">    9430.85</td>
    <td align="right">   17333.93</td>
    <td align="right">22-AUG-03:00</td>
    <td align="right">  855822.73</td>
    <td align="right">22-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">    9430.85</td>
    <td align="right">   17333.93</td>
    <td align="right">22-AUG-03:00</td>
    <td align="right">  855822.73</td>
    <td align="right">22-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">    9430.85</td>
    <td align="right">   17333.93</td>
    <td align="right">22-AUG-03:00</td>
    <td align="right">  855822.73</td>
    <td align="right">22-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   16796.95</td>
    <td align="right">    2277.54</td>
    <td align="right">17-MAY-22:00</td>
    <td align="right"> 3627013.16</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    2632.66</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right"> 2386761.17</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    2624.24</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right"> 2381123.14</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    2624.24</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right"> 2381123.14</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    5453.45</td>
    <td align="right">   -1144.55</td>
    <td align="right">25-OCT-09:00</td>
    <td align="right"> 2665747.64</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">    8678.29</td>
    <td align="right">       0.00</td>
    <td align="right">22-JAN-02:00</td>
    <td align="right"> 1375833.28</td>
    <td align="right">24-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">      32.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  462114.64</td>
    <td align="right">03-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">   25758.84</td>
    <td align="right">   15174.89</td>
    <td align="right">23-AUG-02:00</td>
    <td align="right"> 5859228.12</td>
    <td align="right">03-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">    9430.85</td>
    <td align="right">   17333.93</td>
    <td align="right">22-AUG-03:00</td>
    <td align="right">  855822.73</td>
    <td align="right">22-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">    9430.85</td>
    <td align="right">   17333.93</td>
    <td align="right">22-AUG-03:00</td>
    <td align="right">  855822.73</td>
    <td align="right">22-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    5614.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 2680090.34</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    8302.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 3029494.51</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">    8302.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 3029494.51</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">LoopToLoop:EnergyTransfer</td>
    <td align="right">    -206.02</td>
    <td align="right">  -11891.43</td>
    <td align="right">16-FEB-19:30</td>
    <td align="right">   -2242.70</td>
    <td align="right">22-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    2617.22</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right"> 2360834.03</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:16:00</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.015</td>
    <td align="right">    -18.742</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.765</td>
    <td align="right">      4.475</td>
    <td align="right">     11.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.125</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">     -6.776</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.337</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.975</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.034</td>
    <td align="right">    -33.488</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.619</td>
    <td align="right">     15.400</td>
    <td align="right">     28.773</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.339</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.346</td>
    <td align="right">    -40.727</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.008</td>
    <td align="right">      3.762</td>
    <td align="right">     26.856</td>
    <td align="right">     58.201</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     32.253</td>
    <td align="right">      0.000</td>
    <td align="right">   -100.733</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.968</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.097</td>
    <td align="right">     -8.564</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.321</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.260</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.133</td>
    <td align="right">    -54.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.808</td>
    <td align="right">      3.339</td>
    <td align="right">     10.554</td>
    <td align="right">    110.453</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -45.285</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.459</td>
    <td align="right">    -27.971</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.608</td>
    <td align="right">   -196.363</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.110</td>
    <td align="right">     61.102</td>
    <td align="right">     86.879</td>
    <td align="right">    146.720</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.585</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.926</td>
    <td align="right">    -27.546</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.210</td>
    <td align="right">    -52.862</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.800</td>
    <td align="right">      8.975</td>
    <td align="right">     10.554</td>
    <td align="right">    106.152</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -45.857</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.460</td>
    <td align="right">    -30.512</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.776</td>
    <td align="right">     -9.978</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.820</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.156</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.981</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.199</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.752</td>
    <td align="right">    -45.407</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.187</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     69.076</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.276</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.352</td>
    <td align="right">     -9.667</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.370</td>
    <td align="right">    -12.322</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.294</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">      9.381</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.316</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.406</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.319</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.475</td>
    <td align="right">   -199.990</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.504</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -48.628</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.327</td>
    <td align="right">    -28.056</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.467</td>
    <td align="right">      8.684</td>
    <td align="right">     23.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.437</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.743</td>
    <td align="right">    -68.286</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.947</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.054</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.197</td>
    <td align="right">    -58.716</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.539</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.365</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.652</td>
    <td align="right">    -57.195</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.542</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.343</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.254</td>
    <td align="right">    -28.196</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.449</td>
    <td align="right">     14.944</td>
    <td align="right">     23.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.467</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.778</td>
    <td align="right">    -96.033</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.058</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    179.356</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">   -171.931</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.082</td>
    <td align="right">     -5.191</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.085</td>
    <td align="right">   -123.692</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.504</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    248.232</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -121.963</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.578</td>
    <td align="right">    -47.695</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.414</td>
    <td align="right">   -149.466</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.758</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    284.141</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -154.458</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.005</td>
    <td align="right">    -36.749</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.802</td>
    <td align="right">    -49.372</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.727</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     91.817</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     11.152</td>
    <td align="right">      0.000</td>
    <td align="right">   -118.776</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.457</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.854</td>
    <td align="right">   -288.197</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.200</td>
    <td align="right">     44.090</td>
    <td align="right">    132.704</td>
    <td align="right">    366.731</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -290.603</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.445</td>
    <td align="right">    -22.340</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.791</td>
    <td align="right">   -667.973</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.302</td>
    <td align="right">     87.738</td>
    <td align="right">    235.783</td>
    <td align="right">    991.954</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">   -402.049</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.056</td>
    <td align="right">   -296.496</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.251</td>
    <td align="right">   -358.436</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.086</td>
    <td align="right">     45.402</td>
    <td align="right">    134.808</td>
    <td align="right">    496.440</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">   -285.644</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.469</td>
    <td align="right">    -84.441</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     55.428</td>
    <td align="right">   -220.418</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.520</td>
    <td align="right">     87.769</td>
    <td align="right">    223.825</td>
    <td align="right">    121.859</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">     77.075</td>
    <td align="right">      0.000</td>
    <td align="right">   -385.684</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.380</td>
    <td align="right">     -0.010</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.178</td>
    <td align="right">    -13.482</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.156</td>
    <td align="right">      6.106</td>
    <td align="right">     11.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.136</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.903</td>
    <td align="right">    -40.255</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.018</td>
    <td align="right">      3.762</td>
    <td align="right">     26.856</td>
    <td align="right">     58.096</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     28.074</td>
    <td align="right">      0.000</td>
    <td align="right">   -100.402</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.052</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.233</td>
    <td align="right">     -8.916</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.326</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.048</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.022</td>
    <td align="right">    -57.032</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.981</td>
    <td align="right">      3.658</td>
    <td align="right">     11.536</td>
    <td align="right">    119.086</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -48.480</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.535</td>
    <td align="right">    -33.237</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.742</td>
    <td align="right">   -181.822</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.944</td>
    <td align="right">     58.223</td>
    <td align="right">     85.898</td>
    <td align="right">    146.501</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.229</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.006</td>
    <td align="right">    -41.251</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.989</td>
    <td align="right">    -56.019</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.971</td>
    <td align="right">      9.810</td>
    <td align="right">     11.536</td>
    <td align="right">    114.804</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -49.173</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.537</td>
    <td align="right">    -35.380</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.180</td>
    <td align="right">     -2.263</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.877</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.314</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.760</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      1.466</td>
    <td align="right">    -15.879</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.979</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.478</td>
    <td align="right">      2.204</td>
    <td align="right">     12.411</td>
    <td align="right">     27.555</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.996</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.204</td>
    <td align="right">     -6.058</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      4.730</td>
    <td align="right">    -16.027</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.382</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.582</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     33.132</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.396</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.352</td>
    <td align="right">     -1.950</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      5.540</td>
    <td align="right">    -11.962</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.232</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.090</td>
    <td align="right">      1.909</td>
    <td align="right">     10.751</td>
    <td align="right">     25.190</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.652</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.590</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.349</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      1.762</td>
    <td align="right">     -4.607</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.508</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.951</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.307</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.774</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.682</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.127</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      1.425</td>
    <td align="right">     -4.500</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.438</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.752</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.346</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.085</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.673</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.126</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      1.260</td>
    <td align="right">     -4.632</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.606</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.553</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.737</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.128</td>
    <td align="right">     -0.165</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      1.373</td>
    <td align="right">     -5.282</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.506</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.435</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.331</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.336</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.689</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.127</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      1.780</td>
    <td align="right">    -11.865</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.931</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.944</td>
    <td align="right">      7.853</td>
    <td align="right">     12.411</td>
    <td align="right">     20.426</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.141</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.200</td>
    <td align="right">     -3.275</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      1.832</td>
    <td align="right">    -25.027</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.058</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.796</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     53.770</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.212</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.367</td>
    <td align="right">     -9.396</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      2.239</td>
    <td align="right">    -19.711</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.863</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.489</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     45.854</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.378</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.363</td>
    <td align="right">     -6.928</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      0.324</td>
    <td align="right">    -12.584</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.201</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.148</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     25.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.190</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.134</td>
    <td align="right">     -7.501</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      0.231</td>
    <td align="right">    -12.898</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.249</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.817</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     24.999</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.221</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.134</td>
    <td align="right">     -7.674</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      0.197</td>
    <td align="right">    -13.319</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.342</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.164</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     24.981</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.260</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.135</td>
    <td align="right">     -8.415</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      0.225</td>
    <td align="right">    -14.416</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.473</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.067</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     24.952</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.289</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.136</td>
    <td align="right">    -10.059</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      1.739</td>
    <td align="right">    -17.682</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.529</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.117</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     12.268</td>
    <td align="right">   -128.932</td>
    <td align="right">      0.000</td>
    <td align="right">    -71.557</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.400</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    220.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -127.959</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.696</td>
    <td align="right">    -52.441</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     40.524</td>
    <td align="right">   -127.895</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.603</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.922</td>
    <td align="right">     15.273</td>
    <td align="right">     86.018</td>
    <td align="right">    264.184</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -218.745</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.927</td>
    <td align="right">    -17.756</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     48.882</td>
    <td align="right">    -96.685</td>
    <td align="right">      0.000</td>
    <td align="right">    -56.674</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.928</td>
    <td align="right">     15.272</td>
    <td align="right">     86.011</td>
    <td align="right">    200.922</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      9.677</td>
    <td align="right">      0.000</td>
    <td align="right">   -219.448</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.887</td>
    <td align="right">     -0.010</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     15.634</td>
    <td align="right">    -35.467</td>
    <td align="right">      0.000</td>
    <td align="right">    -51.166</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.121</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">     26.397</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     18.794</td>
    <td align="right">      0.000</td>
    <td align="right">    -85.297</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.052</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     12.447</td>
    <td align="right">    -35.169</td>
    <td align="right">      0.000</td>
    <td align="right">    -51.020</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.880</td>
    <td align="right">     13.424</td>
    <td align="right">     75.608</td>
    <td align="right">     26.698</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     11.477</td>
    <td align="right">      0.000</td>
    <td align="right">    -85.297</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.051</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     15.842</td>
    <td align="right">    -29.674</td>
    <td align="right">      0.000</td>
    <td align="right">    -50.364</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.063</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     26.734</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     21.472</td>
    <td align="right">      0.000</td>
    <td align="right">    -85.066</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.045</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     14.393</td>
    <td align="right">    -37.051</td>
    <td align="right">      0.000</td>
    <td align="right">    -50.931</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.787</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     26.614</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     13.361</td>
    <td align="right">      0.000</td>
    <td align="right">    -85.159</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.049</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     15.543</td>
    <td align="right">   -205.135</td>
    <td align="right">      0.000</td>
    <td align="right">    -64.272</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.803</td>
    <td align="right">     15.273</td>
    <td align="right">     86.019</td>
    <td align="right">    428.749</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -216.859</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.059</td>
    <td align="right">    -83.063</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     19.881</td>
    <td align="right">   -160.880</td>
    <td align="right">      0.000</td>
    <td align="right">    -62.197</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.448</td>
    <td align="right">     15.272</td>
    <td align="right">     86.012</td>
    <td align="right">    365.329</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -217.683</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.015</td>
    <td align="right">    -53.169</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      2.516</td>
    <td align="right">   -105.900</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.783</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.271</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    199.576</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.493</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.115</td>
    <td align="right">    -69.108</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      2.218</td>
    <td align="right">   -104.422</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.564</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.299</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    199.619</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.541</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.114</td>
    <td align="right">    -63.531</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      2.401</td>
    <td align="right">   -100.306</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.441</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    199.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.428</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.111</td>
    <td align="right">    -57.409</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      2.536</td>
    <td align="right">   -107.118</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.076</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.158</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    199.362</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.590</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.118</td>
    <td align="right">    -67.190</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     16.800</td>
    <td align="right">    -95.236</td>
    <td align="right">      0.000</td>
    <td align="right">    -69.763</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.924</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    162.497</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -129.538</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.678</td>
    <td align="right">    -27.922</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.689</td>
    <td align="right">    -10.356</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.821</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.082</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.327</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.793</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.173</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.688</td>
    <td align="right">    -45.763</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.187</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     69.313</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.038</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.308</td>
    <td align="right">     -9.765</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.185</td>
    <td align="right">    -12.415</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.293</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">      9.488</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.169</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.129</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.278</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.369</td>
    <td align="right">   -201.131</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.489</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -47.365</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.314</td>
    <td align="right">    -28.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.464</td>
    <td align="right">      8.684</td>
    <td align="right">     23.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.300</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.717</td>
    <td align="right">    -68.456</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.941</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.852</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.152</td>
    <td align="right">    -58.968</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.534</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.063</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.616</td>
    <td align="right">    -57.448</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.537</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.050</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.239</td>
    <td align="right">    -28.319</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.446</td>
    <td align="right">     14.944</td>
    <td align="right">     23.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.328</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.811</td>
    <td align="right">    -96.978</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.053</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    180.278</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -170.432</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.819</td>
    <td align="right">     -5.960</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.678</td>
    <td align="right">   -124.829</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.501</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    249.181</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -121.019</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.380</td>
    <td align="right">    -48.240</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.779</td>
    <td align="right">   -150.730</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.755</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    285.263</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -153.268</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.752</td>
    <td align="right">    -37.410</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.064</td>
    <td align="right">    -50.331</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.727</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     92.461</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     10.961</td>
    <td align="right">      0.000</td>
    <td align="right">   -117.718</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.271</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
