    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.2273E-004</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.2503E-004</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.1138E-004</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_3_0_1_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.1265E-004</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.9849E-004</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.0261E-004</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.8611E-004</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.8964E-004</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.2453E-004</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.2725E-004</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.1165E-004</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_2_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.1299E-004</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.2580E-002</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.0645E-002</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.7619E-002</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">8.7793E-003</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.5073E-002</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">9.9632E-003</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.5186E-002</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_0_0_4_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">8.9349E-003</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.9834E-003</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.2644E-003</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.2579E-003</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.4843E-003</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">1.5725E-003</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">1.6851E-003</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">2.2908E-003</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_1_0_3_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">2.1512E-003</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">4.5828E-004</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">6.7269E-004</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.9041E-004</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">5.4579E-004</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.4971E-004</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.1243E-004</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.4766E-004</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_2_0_2_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.3561E-004</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.6863E-004</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">4.0634E-004</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.2551E-004</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.5264E-004</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.2266E-004</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.3213E-004</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.0809E-004</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_3_0_1_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.2120E-004</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.5857E-004</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.6794E-004</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.1826E-004</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.2499E-004</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.2003E-004</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.2226E-004</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 1</td>
    <td align="right">3.0445E-004</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">RETAIL_F2_MAINRETAIL_WALL_4_0_0_4_0_0_WIN 1</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL DAYLT SENSOR 2</td>
    <td align="right">3.0746E-004</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">3.5708E-002</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.4377E-002</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">3.0571E-002</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.1999E-002</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">3.6218E-002</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.2277E-002</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">3.4531E-002</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.0594E-002</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">3.1654E-003</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">3.8434E-003</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">2.6646E-003</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">3.1659E-003</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">2.3539E-003</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">2.5946E-003</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 1</td>
    <td align="right">2.4345E-003</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">RESI_BOT_OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">F21 RESI_BOT_OFFICE DAYLT SENSOR 2</td>
    <td align="right">2.7109E-003</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.5384E-002</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.4058E-002</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.0276E-002</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.1704E-002</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.5900E-002</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.1968E-002</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">3.4209E-002</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.0287E-002</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.7775E-003</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">3.4545E-003</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.3135E-003</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.8138E-003</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.0062E-003</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.2458E-003</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">2.0945E-003</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">2.3714E-003</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8923E-003</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.9464E-003</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.6674E-003</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.7064E-003</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.6764E-003</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.6898E-003</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.5901E-003</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.6085E-003</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.8756E-003</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.8824E-003</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.6554E-003</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.6603E-003</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.6721E-003</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.6737E-003</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 1</td>
    <td align="right">1.5842E-003</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">OFFICE_OPENOFFICE_1_WALL_6_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 DAYLT SENSOR 2</td>
    <td align="right">1.5863E-003</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1194</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">5.2317E-002</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">0.1362</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">6.0065E-002</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">8.2174E-002</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.8047E-002</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.3238E-002</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">9.3336E-003</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.7207E-003</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">4.7651E-003</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">3.8751E-003</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">4.8696E-003</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.7479E-003</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.5163E-003</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">1.4937E-003</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">1.7583E-003</td>
  </tr>
  <tr>
    <td align="right">641</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.7046E-003</td>
  </tr>
  <tr>
    <td align="right">642</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.7622E-003</td>
  </tr>
  <tr>
    <td align="right">643</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.9987E-003</td>
  </tr>
  <tr>
    <td align="right">644</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">3.0474E-003</td>
  </tr>
  <tr>
    <td align="right">645</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">1.7879E-003</td>
  </tr>
  <tr>
    <td align="right">646</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">1.8283E-003</td>
  </tr>
  <tr>
    <td align="right">647</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">8.7225E-004</td>
  </tr>
  <tr>
    <td align="right">648</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">8.9563E-004</td>
  </tr>
  <tr>
    <td align="right">649</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.6872E-003</td>
  </tr>
  <tr>
    <td align="right">650</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.6943E-003</td>
  </tr>
  <tr>
    <td align="right">651</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.9844E-003</td>
  </tr>
  <tr>
    <td align="right">652</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.9903E-003</td>
  </tr>
  <tr>
    <td align="right">653</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">1.7763E-003</td>
  </tr>
  <tr>
    <td align="right">654</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">1.7809E-003</td>
  </tr>
  <tr>
    <td align="right">655</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">8.6448E-004</td>
  </tr>
  <tr>
    <td align="right">656</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">8.6726E-004</td>
  </tr>
  <tr>
    <td align="right">657</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.6855E-003</td>
  </tr>
  <tr>
    <td align="right">658</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.6871E-003</td>
  </tr>
  <tr>
    <td align="right">659</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.9831E-003</td>
  </tr>
  <tr>
    <td align="right">660</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.9844E-003</td>
  </tr>
  <tr>
    <td align="right">661</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">1.7753E-003</td>
  </tr>
  <tr>
    <td align="right">662</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">1.7763E-003</td>
  </tr>
  <tr>
    <td align="right">663</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">8.6381E-004</td>
  </tr>
  <tr>
    <td align="right">664</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">8.6441E-004</td>
  </tr>
  <tr>
    <td align="right">665</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.6851E-003</td>
  </tr>
  <tr>
    <td align="right">666</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.6856E-003</td>
  </tr>
  <tr>
    <td align="right">667</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">2.9827E-003</td>
  </tr>
  <tr>
    <td align="right">668</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">2.9831E-003</td>
  </tr>
  <tr>
    <td align="right">669</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">1.7751E-003</td>
  </tr>
  <tr>
    <td align="right">670</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">1.7754E-003</td>
  </tr>
  <tr>
    <td align="right">671</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 1</td>
    <td align="right">8.6367E-004</td>
  </tr>
  <tr>
    <td align="right">672</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">OFFICE_OPENOFFICE_2_WALL_8_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 DAYLT SENSOR 2</td>
    <td align="right">8.6385E-004</td>
  </tr>
  <tr>
    <td align="right">673</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.1205E-002</td>
  </tr>
  <tr>
    <td align="right">674</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.8577E-002</td>
  </tr>
  <tr>
    <td align="right">675</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">5.0008E-002</td>
  </tr>
  <tr>
    <td align="right">676</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.7283E-002</td>
  </tr>
  <tr>
    <td align="right">677</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">4.9701E-002</td>
  </tr>
  <tr>
    <td align="right">678</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.6542E-002</td>
  </tr>
  <tr>
    <td align="right">679</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">3.4188E-002</td>
  </tr>
  <tr>
    <td align="right">680</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_0_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.0266E-002</td>
  </tr>
  <tr>
    <td align="right">681</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">6.7761E-003</td>
  </tr>
  <tr>
    <td align="right">682</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">7.6011E-003</td>
  </tr>
  <tr>
    <td align="right">683</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">7.4748E-003</td>
  </tr>
  <tr>
    <td align="right">684</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">8.1357E-003</td>
  </tr>
  <tr>
    <td align="right">685</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">3.9712E-003</td>
  </tr>
  <tr>
    <td align="right">686</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">4.6792E-003</td>
  </tr>
  <tr>
    <td align="right">687</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.0735E-003</td>
  </tr>
  <tr>
    <td align="right">688</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_1_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.3504E-003</td>
  </tr>
  <tr>
    <td align="right">689</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.5610E-003</td>
  </tr>
  <tr>
    <td align="right">690</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.7572E-003</td>
  </tr>
  <tr>
    <td align="right">691</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.5224E-003</td>
  </tr>
  <tr>
    <td align="right">692</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.7465E-003</td>
  </tr>
  <tr>
    <td align="right">693</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.1599E-003</td>
  </tr>
  <tr>
    <td align="right">694</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.2308E-003</td>
  </tr>
  <tr>
    <td align="right">695</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.5691E-003</td>
  </tr>
  <tr>
    <td align="right">696</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_2_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.5875E-003</td>
  </tr>
  <tr>
    <td align="right">697</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.5001E-003</td>
  </tr>
  <tr>
    <td align="right">698</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.5232E-003</td>
  </tr>
  <tr>
    <td align="right">699</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.4527E-003</td>
  </tr>
  <tr>
    <td align="right">700</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.4789E-003</td>
  </tr>
  <tr>
    <td align="right">701</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">2.1375E-003</td>
  </tr>
  <tr>
    <td align="right">702</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">2.1458E-003</td>
  </tr>
  <tr>
    <td align="right">703</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 1</td>
    <td align="right">1.5632E-003</td>
  </tr>
  <tr>
    <td align="right">704</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">OFFICE_OPENOFFICE_3_WALL_2_0_0_3_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 DAYLT SENSOR 2</td>
    <td align="right">1.5653E-003</td>
  </tr>
  <tr>
    <td align="right">705</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.9839E-002</td>
  </tr>
  <tr>
    <td align="right">706</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.2590E-002</td>
  </tr>
  <tr>
    <td align="right">707</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.2765E-002</td>
  </tr>
  <tr>
    <td align="right">708</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.4056E-003</td>
  </tr>
  <tr>
    <td align="right">709</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.0915E-002</td>
  </tr>
  <tr>
    <td align="right">710</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.1887E-003</td>
  </tr>
  <tr>
    <td align="right">711</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">3.2839E-002</td>
  </tr>
  <tr>
    <td align="right">712</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_0_0_5_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.0000E-003</td>
  </tr>
  <tr>
    <td align="right">713</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">2.0311E-003</td>
  </tr>
  <tr>
    <td align="right">714</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.6042E-003</td>
  </tr>
  <tr>
    <td align="right">715</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.6518E-003</td>
  </tr>
  <tr>
    <td align="right">716</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">2.0695E-003</td>
  </tr>
  <tr>
    <td align="right">717</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.5902E-003</td>
  </tr>
  <tr>
    <td align="right">718</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.7216E-003</td>
  </tr>
  <tr>
    <td align="right">719</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">1.6486E-003</td>
  </tr>
  <tr>
    <td align="right">720</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_1_0_4_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">1.8713E-003</td>
  </tr>
  <tr>
    <td align="right">721</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.2770E-004</td>
  </tr>
  <tr>
    <td align="right">722</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.9785E-004</td>
  </tr>
  <tr>
    <td align="right">723</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.4795E-004</td>
  </tr>
  <tr>
    <td align="right">724</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.0505E-004</td>
  </tr>
  <tr>
    <td align="right">725</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">6.3317E-004</td>
  </tr>
  <tr>
    <td align="right">726</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.7826E-004</td>
  </tr>
  <tr>
    <td align="right">727</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.4909E-004</td>
  </tr>
  <tr>
    <td align="right">728</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_2_0_3_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.8036E-004</td>
  </tr>
  <tr>
    <td align="right">729</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.0259E-004</td>
  </tr>
  <tr>
    <td align="right">730</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.1251E-004</td>
  </tr>
  <tr>
    <td align="right">731</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.2684E-004</td>
  </tr>
  <tr>
    <td align="right">732</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">7.3506E-004</td>
  </tr>
  <tr>
    <td align="right">733</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">6.1513E-004</td>
  </tr>
  <tr>
    <td align="right">734</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.2155E-004</td>
  </tr>
  <tr>
    <td align="right">735</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.3810E-004</td>
  </tr>
  <tr>
    <td align="right">736</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_3_0_2_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.4198E-004</td>
  </tr>
  <tr>
    <td align="right">737</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">9.0002E-004</td>
  </tr>
  <tr>
    <td align="right">738</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.0233E-004</td>
  </tr>
  <tr>
    <td align="right">739</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.2466E-004</td>
  </tr>
  <tr>
    <td align="right">740</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">7.2659E-004</td>
  </tr>
  <tr>
    <td align="right">741</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">6.1338E-004</td>
  </tr>
  <tr>
    <td align="right">742</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.1488E-004</td>
  </tr>
  <tr>
    <td align="right">743</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.3712E-004</td>
  </tr>
  <tr>
    <td align="right">744</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_4_0_1_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.3797E-004</td>
  </tr>
  <tr>
    <td align="right">745</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.9951E-004</td>
  </tr>
  <tr>
    <td align="right">746</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">9.0025E-004</td>
  </tr>
  <tr>
    <td align="right">747</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">7.2424E-004</td>
  </tr>
  <tr>
    <td align="right">748</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">7.2485E-004</td>
  </tr>
  <tr>
    <td align="right">749</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">6.1304E-004</td>
  </tr>
  <tr>
    <td align="right">750</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">6.1352E-004</td>
  </tr>
  <tr>
    <td align="right">751</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 1</td>
    <td align="right">8.3694E-004</td>
  </tr>
  <tr>
    <td align="right">752</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">OFFICE_OPENOFFICE_4_WALL_6_0_0_5_0_0_WIN 1</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 DAYLT SENSOR 2</td>
    <td align="right">8.3720E-004</td>
  </tr>
  <tr>
    <td align="right">753</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">1.5340E-002</td>
  </tr>
  <tr>
    <td align="right">754</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">1.9764E-002</td>
  </tr>
  <tr>
    <td align="right">755</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">1.3655E-002</td>
  </tr>
  <tr>
    <td align="right">756</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">1.8245E-002</td>
  </tr>
  <tr>
    <td align="right">757</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">1.3683E-002</td>
  </tr>
  <tr>
    <td align="right">758</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">1.7028E-002</td>
  </tr>
  <tr>
    <td align="right">759</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">9.5926E-003</td>
  </tr>
  <tr>
    <td align="right">760</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">1.0878E-002</td>
  </tr>
  <tr>
    <td align="right">761</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">0.1220</td>
  </tr>
  <tr>
    <td align="right">762</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">5.5700E-002</td>
  </tr>
  <tr>
    <td align="right">763</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">0.1389</td>
  </tr>
  <tr>
    <td align="right">764</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">6.3712E-002</td>
  </tr>
  <tr>
    <td align="right">765</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">8.4146E-002</td>
  </tr>
  <tr>
    <td align="right">766</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">3.0292E-002</td>
  </tr>
  <tr>
    <td align="right">767</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">3.4274E-002</td>
  </tr>
  <tr>
    <td align="right">768</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">1.0358E-002</td>
  </tr>
  <tr>
    <td align="right">769</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">4.9189E-003</td>
  </tr>
  <tr>
    <td align="right">770</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">5.7901E-003</td>
  </tr>
  <tr>
    <td align="right">771</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">5.2797E-003</td>
  </tr>
  <tr>
    <td align="right">772</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">6.0866E-003</td>
  </tr>
  <tr>
    <td align="right">773</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">3.4400E-003</td>
  </tr>
  <tr>
    <td align="right">774</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">4.1121E-003</td>
  </tr>
  <tr>
    <td align="right">775</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">1.8175E-003</td>
  </tr>
  <tr>
    <td align="right">776</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">2.0948E-003</td>
  </tr>
  <tr>
    <td align="right">777</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">4.2477E-003</td>
  </tr>
  <tr>
    <td align="right">778</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">4.2826E-003</td>
  </tr>
  <tr>
    <td align="right">779</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">4.7063E-003</td>
  </tr>
  <tr>
    <td align="right">780</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">4.7356E-003</td>
  </tr>
  <tr>
    <td align="right">781</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">2.8350E-003</td>
  </tr>
  <tr>
    <td align="right">782</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">2.8587E-003</td>
  </tr>
  <tr>
    <td align="right">783</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 1</td>
    <td align="right">1.4219E-003</td>
  </tr>
  <tr>
    <td align="right">784</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">HOTEL_BOT_CAFE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_CAFE DAYLT SENSOR 2</td>
    <td align="right">1.4359E-003</td>
  </tr>
  <tr>
    <td align="right">785</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.0126E-004</td>
  </tr>
  <tr>
    <td align="right">786</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.0126E-004</td>
  </tr>
  <tr>
    <td align="right">787</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.9564E-004</td>
  </tr>
  <tr>
    <td align="right">788</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.9564E-004</td>
  </tr>
  <tr>
    <td align="right">789</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.5953E-004</td>
  </tr>
  <tr>
    <td align="right">790</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5953E-004</td>
  </tr>
  <tr>
    <td align="right">791</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9289E-004</td>
  </tr>
  <tr>
    <td align="right">792</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_0_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9289E-004</td>
  </tr>
  <tr>
    <td align="right">793</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.0126E-004</td>
  </tr>
  <tr>
    <td align="right">794</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.0126E-004</td>
  </tr>
  <tr>
    <td align="right">795</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.9564E-004</td>
  </tr>
  <tr>
    <td align="right">796</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.9564E-004</td>
  </tr>
  <tr>
    <td align="right">797</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.5953E-004</td>
  </tr>
  <tr>
    <td align="right">798</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5953E-004</td>
  </tr>
  <tr>
    <td align="right">799</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9289E-004</td>
  </tr>
  <tr>
    <td align="right">800</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_1_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9289E-004</td>
  </tr>
  <tr>
    <td align="right">801</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.0126E-004</td>
  </tr>
  <tr>
    <td align="right">802</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.0126E-004</td>
  </tr>
  <tr>
    <td align="right">803</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.9564E-004</td>
  </tr>
  <tr>
    <td align="right">804</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.9564E-004</td>
  </tr>
  <tr>
    <td align="right">805</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.5953E-004</td>
  </tr>
  <tr>
    <td align="right">806</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5953E-004</td>
  </tr>
  <tr>
    <td align="right">807</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9289E-004</td>
  </tr>
  <tr>
    <td align="right">808</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_2_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9289E-004</td>
  </tr>
  <tr>
    <td align="right">809</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.0126E-004</td>
  </tr>
  <tr>
    <td align="right">810</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.0126E-004</td>
  </tr>
  <tr>
    <td align="right">811</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.9565E-004</td>
  </tr>
  <tr>
    <td align="right">812</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.9565E-004</td>
  </tr>
  <tr>
    <td align="right">813</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.5954E-004</td>
  </tr>
  <tr>
    <td align="right">814</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5954E-004</td>
  </tr>
  <tr>
    <td align="right">815</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9289E-004</td>
  </tr>
  <tr>
    <td align="right">816</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_3_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9289E-004</td>
  </tr>
  <tr>
    <td align="right">817</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.0126E-004</td>
  </tr>
  <tr>
    <td align="right">818</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.0126E-004</td>
  </tr>
  <tr>
    <td align="right">819</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.9564E-004</td>
  </tr>
  <tr>
    <td align="right">820</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.9564E-004</td>
  </tr>
  <tr>
    <td align="right">821</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.5953E-004</td>
  </tr>
  <tr>
    <td align="right">822</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5953E-004</td>
  </tr>
  <tr>
    <td align="right">823</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9289E-004</td>
  </tr>
  <tr>
    <td align="right">824</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_4_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9289E-004</td>
  </tr>
  <tr>
    <td align="right">825</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.0126E-004</td>
  </tr>
  <tr>
    <td align="right">826</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.0126E-004</td>
  </tr>
  <tr>
    <td align="right">827</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.9564E-004</td>
  </tr>
  <tr>
    <td align="right">828</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.9564E-004</td>
  </tr>
  <tr>
    <td align="right">829</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.5953E-004</td>
  </tr>
  <tr>
    <td align="right">830</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5953E-004</td>
  </tr>
  <tr>
    <td align="right">831</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9289E-004</td>
  </tr>
  <tr>
    <td align="right">832</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_2_0_0_5_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9289E-004</td>
  </tr>
  <tr>
    <td align="right">833</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">834</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">835</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">836</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">837</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">838</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">839</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">840</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_0_0_8_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">841</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">842</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">843</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">844</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">845</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">846</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">847</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">848</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_1_0_7_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">849</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">850</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">851</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">852</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">853</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">854</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">855</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">856</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_2_0_6_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">857</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">858</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">859</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">860</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">861</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">862</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">863</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">864</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_3_0_5_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">865</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">866</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">867</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">868</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">869</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">870</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">871</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">872</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_4_0_4_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">873</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">874</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">875</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">876</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">877</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">878</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">879</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">880</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_5_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">881</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">882</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">883</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">884</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">885</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">886</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">887</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">888</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_6_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">889</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0553E-004</td>
  </tr>
  <tr>
    <td align="right">890</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0553E-004</td>
  </tr>
  <tr>
    <td align="right">891</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">892</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">893</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">894</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">895</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">896</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_7_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">897</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">898</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0554E-004</td>
  </tr>
  <tr>
    <td align="right">899</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">900</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.6767E-004</td>
  </tr>
  <tr>
    <td align="right">901</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">902</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.4366E-004</td>
  </tr>
  <tr>
    <td align="right">903</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">904</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_3_0_0_8_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.9205E-004</td>
  </tr>
  <tr>
    <td align="right">905</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.4916E-004</td>
  </tr>
  <tr>
    <td align="right">906</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.4916E-004</td>
  </tr>
  <tr>
    <td align="right">907</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2133E-004</td>
  </tr>
  <tr>
    <td align="right">908</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2133E-004</td>
  </tr>
  <tr>
    <td align="right">909</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2358E-004</td>
  </tr>
  <tr>
    <td align="right">910</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2358E-004</td>
  </tr>
  <tr>
    <td align="right">911</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.1242E-004</td>
  </tr>
  <tr>
    <td align="right">912</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.1242E-004</td>
  </tr>
  <tr>
    <td align="right">913</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.4916E-004</td>
  </tr>
  <tr>
    <td align="right">914</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.4916E-004</td>
  </tr>
  <tr>
    <td align="right">915</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2134E-004</td>
  </tr>
  <tr>
    <td align="right">916</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2134E-004</td>
  </tr>
  <tr>
    <td align="right">917</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2358E-004</td>
  </tr>
  <tr>
    <td align="right">918</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2358E-004</td>
  </tr>
  <tr>
    <td align="right">919</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.1242E-004</td>
  </tr>
  <tr>
    <td align="right">920</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.1242E-004</td>
  </tr>
  <tr>
    <td align="right">921</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.4916E-004</td>
  </tr>
  <tr>
    <td align="right">922</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.4916E-004</td>
  </tr>
  <tr>
    <td align="right">923</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2133E-004</td>
  </tr>
  <tr>
    <td align="right">924</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2133E-004</td>
  </tr>
  <tr>
    <td align="right">925</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.2358E-004</td>
  </tr>
  <tr>
    <td align="right">926</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.2358E-004</td>
  </tr>
  <tr>
    <td align="right">927</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.1242E-004</td>
  </tr>
  <tr>
    <td align="right">928</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.1242E-004</td>
  </tr>
  <tr>
    <td align="right">929</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">0.1158</td>
  </tr>
  <tr>
    <td align="right">930</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.9091E-002</td>
  </tr>
  <tr>
    <td align="right">931</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">0.1321</td>
  </tr>
  <tr>
    <td align="right">932</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">5.6585E-002</td>
  </tr>
  <tr>
    <td align="right">933</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">7.9925E-002</td>
  </tr>
  <tr>
    <td align="right">934</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.5827E-002</td>
  </tr>
  <tr>
    <td align="right">935</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.2171E-002</td>
  </tr>
  <tr>
    <td align="right">936</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_0_0_3_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">8.3349E-003</td>
  </tr>
  <tr>
    <td align="right">937</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.9338E-003</td>
  </tr>
  <tr>
    <td align="right">938</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">3.0624E-003</td>
  </tr>
  <tr>
    <td align="right">939</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.8211E-003</td>
  </tr>
  <tr>
    <td align="right">940</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.9195E-003</td>
  </tr>
  <tr>
    <td align="right">941</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.6897E-003</td>
  </tr>
  <tr>
    <td align="right">942</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.4734E-003</td>
  </tr>
  <tr>
    <td align="right">943</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">1.0297E-003</td>
  </tr>
  <tr>
    <td align="right">944</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_1_0_2_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">1.2472E-003</td>
  </tr>
  <tr>
    <td align="right">945</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">6.2292E-004</td>
  </tr>
  <tr>
    <td align="right">946</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">7.0157E-004</td>
  </tr>
  <tr>
    <td align="right">947</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">6.8270E-004</td>
  </tr>
  <tr>
    <td align="right">948</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">7.4948E-004</td>
  </tr>
  <tr>
    <td align="right">949</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">4.1600E-004</td>
  </tr>
  <tr>
    <td align="right">950</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.7226E-004</td>
  </tr>
  <tr>
    <td align="right">951</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.1154E-004</td>
  </tr>
  <tr>
    <td align="right">952</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_2_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.4366E-004</td>
  </tr>
  <tr>
    <td align="right">953</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">5.9819E-004</td>
  </tr>
  <tr>
    <td align="right">954</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">6.0841E-004</td>
  </tr>
  <tr>
    <td align="right">955</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">6.6233E-004</td>
  </tr>
  <tr>
    <td align="right">956</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">6.7080E-004</td>
  </tr>
  <tr>
    <td align="right">957</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">3.9905E-004</td>
  </tr>
  <tr>
    <td align="right">958</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">4.0566E-004</td>
  </tr>
  <tr>
    <td align="right">959</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 1</td>
    <td align="right">2.0021E-004</td>
  </tr>
  <tr>
    <td align="right">960</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">HOTEL_BOT_LOBBY_WALL_8_0_0_3_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_LOBBY DAYLT SENSOR 2</td>
    <td align="right">2.0421E-004</td>
  </tr>
  <tr>
    <td align="right">961</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">1.6164E-002</td>
  </tr>
  <tr>
    <td align="right">962</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">1.7964E-002</td>
  </tr>
  <tr>
    <td align="right">963</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">1.3301E-002</td>
  </tr>
  <tr>
    <td align="right">964</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">1.5174E-002</td>
  </tr>
  <tr>
    <td align="right">965</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">1.3590E-002</td>
  </tr>
  <tr>
    <td align="right">966</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">1.6031E-002</td>
  </tr>
  <tr>
    <td align="right">967</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">1.3018E-002</td>
  </tr>
  <tr>
    <td align="right">968</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">1.3889E-002</td>
  </tr>
  <tr>
    <td align="right">969</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">4.5827E-003</td>
  </tr>
  <tr>
    <td align="right">970</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">5.8741E-003</td>
  </tr>
  <tr>
    <td align="right">971</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">3.9431E-003</td>
  </tr>
  <tr>
    <td align="right">972</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">4.9008E-003</td>
  </tr>
  <tr>
    <td align="right">973</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">3.6634E-003</td>
  </tr>
  <tr>
    <td align="right">974</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">4.2257E-003</td>
  </tr>
  <tr>
    <td align="right">975</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">3.5928E-003</td>
  </tr>
  <tr>
    <td align="right">976</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">4.3660E-003</td>
  </tr>
  <tr>
    <td align="right">977</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">0.1273</td>
  </tr>
  <tr>
    <td align="right">978</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">6.0177E-002</td>
  </tr>
  <tr>
    <td align="right">979</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">0.1450</td>
  </tr>
  <tr>
    <td align="right">980</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">6.8792E-002</td>
  </tr>
  <tr>
    <td align="right">981</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">8.7488E-002</td>
  </tr>
  <tr>
    <td align="right">982</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">3.3286E-002</td>
  </tr>
  <tr>
    <td align="right">983</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 1</td>
    <td align="right">3.5902E-002</td>
  </tr>
  <tr>
    <td align="right">984</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">HOTEL_BOT_RETAIL_1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 DAYLT SENSOR 2</td>
    <td align="right">1.1938E-002</td>
  </tr>
  <tr>
    <td align="right">985</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">3.6804E-002</td>
  </tr>
  <tr>
    <td align="right">986</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">1.5542E-002</td>
  </tr>
  <tr>
    <td align="right">987</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">3.1523E-002</td>
  </tr>
  <tr>
    <td align="right">988</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">1.3045E-002</td>
  </tr>
  <tr>
    <td align="right">989</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">3.7290E-002</td>
  </tr>
  <tr>
    <td align="right">990</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">1.3389E-002</td>
  </tr>
  <tr>
    <td align="right">991</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">3.5634E-002</td>
  </tr>
  <tr>
    <td align="right">992</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">1.1705E-002</td>
  </tr>
  <tr>
    <td align="right">993</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">4.8193E-003</td>
  </tr>
  <tr>
    <td align="right">994</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">5.4958E-003</td>
  </tr>
  <tr>
    <td align="right">995</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">4.1105E-003</td>
  </tr>
  <tr>
    <td align="right">996</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">4.6123E-003</td>
  </tr>
  <tr>
    <td align="right">997</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">3.7747E-003</td>
  </tr>
  <tr>
    <td align="right">998</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">4.0194E-003</td>
  </tr>
  <tr>
    <td align="right">999</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 1</td>
    <td align="right">3.8198E-003</td>
  </tr>
  <tr>
    <td align="right">1000</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">HOTEL_BOT_RETAIL_2_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 DAYLT SENSOR 2</td>
    <td align="right">4.0866E-003</td>
  </tr>
  <tr>
    <td align="right">1001</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">8.2150E-003</td>
  </tr>
  <tr>
    <td align="right">1002</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">8.6010E-003</td>
  </tr>
  <tr>
    <td align="right">1003</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">6.1840E-003</td>
  </tr>
  <tr>
    <td align="right">1004</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">6.4285E-003</td>
  </tr>
  <tr>
    <td align="right">1005</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">3.8850E-003</td>
  </tr>
  <tr>
    <td align="right">1006</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">3.8367E-003</td>
  </tr>
  <tr>
    <td align="right">1007</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">5.3381E-003</td>
  </tr>
  <tr>
    <td align="right">1008</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">5.4830E-003</td>
  </tr>
  <tr>
    <td align="right">1009</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">2.5872E-003</td>
  </tr>
  <tr>
    <td align="right">1010</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">3.7380E-003</td>
  </tr>
  <tr>
    <td align="right">1011</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">2.0638E-003</td>
  </tr>
  <tr>
    <td align="right">1012</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">2.9350E-003</td>
  </tr>
  <tr>
    <td align="right">1013</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.6684E-003</td>
  </tr>
  <tr>
    <td align="right">1014</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">2.2486E-003</td>
  </tr>
  <tr>
    <td align="right">1015</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">2.0016E-003</td>
  </tr>
  <tr>
    <td align="right">1016</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">2.6830E-003</td>
  </tr>
  <tr>
    <td align="right">1017</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.6874E-003</td>
  </tr>
  <tr>
    <td align="right">1018</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.7813E-003</td>
  </tr>
  <tr>
    <td align="right">1019</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.3595E-003</td>
  </tr>
  <tr>
    <td align="right">1020</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.4349E-003</td>
  </tr>
  <tr>
    <td align="right">1021</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.1450E-003</td>
  </tr>
  <tr>
    <td align="right">1022</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.2031E-003</td>
  </tr>
  <tr>
    <td align="right">1023</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.5204E-003</td>
  </tr>
  <tr>
    <td align="right">1024</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.5651E-003</td>
  </tr>
  <tr>
    <td align="right">1025</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.6047E-003</td>
  </tr>
  <tr>
    <td align="right">1026</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.6158E-003</td>
  </tr>
  <tr>
    <td align="right">1027</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.2924E-003</td>
  </tr>
  <tr>
    <td align="right">1028</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.3015E-003</td>
  </tr>
  <tr>
    <td align="right">1029</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.0930E-003</td>
  </tr>
  <tr>
    <td align="right">1030</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.1000E-003</td>
  </tr>
  <tr>
    <td align="right">1031</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">1.4841E-003</td>
  </tr>
  <tr>
    <td align="right">1032</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.4887E-003</td>
  </tr>
  <tr>
    <td align="right">1033</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">3.8260E-002</td>
  </tr>
  <tr>
    <td align="right">1034</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.7019E-002</td>
  </tr>
  <tr>
    <td align="right">1035</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">3.2925E-002</td>
  </tr>
  <tr>
    <td align="right">1036</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.4280E-002</td>
  </tr>
  <tr>
    <td align="right">1037</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">3.8009E-002</td>
  </tr>
  <tr>
    <td align="right">1038</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.4166E-002</td>
  </tr>
  <tr>
    <td align="right">1039</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 1</td>
    <td align="right">3.5856E-002</td>
  </tr>
  <tr>
    <td align="right">1040</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">HOTEL_TOP_BANQUET_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_BANQUET DAYLT SENSOR 2</td>
    <td align="right">1.2054E-002</td>
  </tr>
  <tr>
    <td align="right">1041</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">2.5179E-002</td>
  </tr>
  <tr>
    <td align="right">1042</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">7.7095E-003</td>
  </tr>
  <tr>
    <td align="right">1043</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">2.1139E-002</td>
  </tr>
  <tr>
    <td align="right">1044</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.3303E-003</td>
  </tr>
  <tr>
    <td align="right">1045</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">2.7463E-002</td>
  </tr>
  <tr>
    <td align="right">1046</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.9099E-003</td>
  </tr>
  <tr>
    <td align="right">1047</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">2.7609E-002</td>
  </tr>
  <tr>
    <td align="right">1048</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_10_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.1208E-003</td>
  </tr>
  <tr>
    <td align="right">1049</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_15_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.4040E-004</td>
  </tr>
  <tr>
    <td align="right">1050</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_15_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.4108E-004</td>
  </tr>
  <tr>
    <td align="right">1051</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_15_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.2923E-004</td>
  </tr>
  <tr>
    <td align="right">1052</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_15_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.2981E-004</td>
  </tr>
  <tr>
    <td align="right">1053</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_15_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">4.6155E-004</td>
  </tr>
  <tr>
    <td align="right">1054</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_15_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">4.6200E-004</td>
  </tr>
  <tr>
    <td align="right">1055</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_15_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.3682E-004</td>
  </tr>
  <tr>
    <td align="right">1056</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_15_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.3704E-004</td>
  </tr>
  <tr>
    <td align="right">1057</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_20_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.3454E-004</td>
  </tr>
  <tr>
    <td align="right">1058</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_20_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.3454E-004</td>
  </tr>
  <tr>
    <td align="right">1059</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_20_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.2420E-004</td>
  </tr>
  <tr>
    <td align="right">1060</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_20_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.2420E-004</td>
  </tr>
  <tr>
    <td align="right">1061</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_20_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">4.5770E-004</td>
  </tr>
  <tr>
    <td align="right">1062</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_20_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">4.5770E-004</td>
  </tr>
  <tr>
    <td align="right">1063</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_20_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.3497E-004</td>
  </tr>
  <tr>
    <td align="right">1064</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_20_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.3497E-004</td>
  </tr>
  <tr>
    <td align="right">1065</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">6.1093E-004</td>
  </tr>
  <tr>
    <td align="right">1066</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">6.1093E-004</td>
  </tr>
  <tr>
    <td align="right">1067</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">4.9188E-004</td>
  </tr>
  <tr>
    <td align="right">1068</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">4.9188E-004</td>
  </tr>
  <tr>
    <td align="right">1069</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">4.1637E-004</td>
  </tr>
  <tr>
    <td align="right">1070</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">4.1637E-004</td>
  </tr>
  <tr>
    <td align="right">1071</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">5.6852E-004</td>
  </tr>
  <tr>
    <td align="right">1072</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">5.6852E-004</td>
  </tr>
  <tr>
    <td align="right">1073</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.9631E-004</td>
  </tr>
  <tr>
    <td align="right">1074</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.9631E-004</td>
  </tr>
  <tr>
    <td align="right">1075</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.4985E-004</td>
  </tr>
  <tr>
    <td align="right">1076</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.4985E-004</td>
  </tr>
  <tr>
    <td align="right">1077</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.5360E-004</td>
  </tr>
  <tr>
    <td align="right">1078</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.5360E-004</td>
  </tr>
  <tr>
    <td align="right">1079</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 1</td>
    <td align="right">3.3497E-004</td>
  </tr>
  <tr>
    <td align="right">1080</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">HOTEL_TOP_CORRIDOR_WALL_6_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR DAYLT SENSOR 2</td>
    <td align="right">3.3497E-004</td>
  </tr>
  <tr>
    <td align="right">1081</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">5.5932E-002</td>
  </tr>
  <tr>
    <td align="right">1082</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">2.2989E-002</td>
  </tr>
  <tr>
    <td align="right">1083</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">5.5052E-002</td>
  </tr>
  <tr>
    <td align="right">1084</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">2.1716E-002</td>
  </tr>
  <tr>
    <td align="right">1085</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">5.2506E-002</td>
  </tr>
  <tr>
    <td align="right">1086</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.9514E-002</td>
  </tr>
  <tr>
    <td align="right">1087</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">3.5856E-002</td>
  </tr>
  <tr>
    <td align="right">1088</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.2054E-002</td>
  </tr>
  <tr>
    <td align="right">1089</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.6048E-003</td>
  </tr>
  <tr>
    <td align="right">1090</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.6162E-003</td>
  </tr>
  <tr>
    <td align="right">1091</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.2915E-003</td>
  </tr>
  <tr>
    <td align="right">1092</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.3003E-003</td>
  </tr>
  <tr>
    <td align="right">1093</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.0900E-003</td>
  </tr>
  <tr>
    <td align="right">1094</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.0951E-003</td>
  </tr>
  <tr>
    <td align="right">1095</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.4841E-003</td>
  </tr>
  <tr>
    <td align="right">1096</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_0_0_3_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.4887E-003</td>
  </tr>
  <tr>
    <td align="right">1097</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.6922E-003</td>
  </tr>
  <tr>
    <td align="right">1098</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.7947E-003</td>
  </tr>
  <tr>
    <td align="right">1099</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.3582E-003</td>
  </tr>
  <tr>
    <td align="right">1100</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.4355E-003</td>
  </tr>
  <tr>
    <td align="right">1101</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.1279E-003</td>
  </tr>
  <tr>
    <td align="right">1102</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.1705E-003</td>
  </tr>
  <tr>
    <td align="right">1103</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.5204E-003</td>
  </tr>
  <tr>
    <td align="right">1104</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_1_0_2_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.5651E-003</td>
  </tr>
  <tr>
    <td align="right">1105</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">2.6993E-003</td>
  </tr>
  <tr>
    <td align="right">1106</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">3.9814E-003</td>
  </tr>
  <tr>
    <td align="right">1107</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">2.1063E-003</td>
  </tr>
  <tr>
    <td align="right">1108</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">3.0427E-003</td>
  </tr>
  <tr>
    <td align="right">1109</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">1.5208E-003</td>
  </tr>
  <tr>
    <td align="right">1110</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">1.9853E-003</td>
  </tr>
  <tr>
    <td align="right">1111</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">2.0016E-003</td>
  </tr>
  <tr>
    <td align="right">1112</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_2_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">2.6830E-003</td>
  </tr>
  <tr>
    <td align="right">1113</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">8.3960E-003</td>
  </tr>
  <tr>
    <td align="right">1114</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">8.4891E-003</td>
  </tr>
  <tr>
    <td align="right">1115</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">6.2712E-003</td>
  </tr>
  <tr>
    <td align="right">1116</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">6.3746E-003</td>
  </tr>
  <tr>
    <td align="right">1117</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">3.7150E-003</td>
  </tr>
  <tr>
    <td align="right">1118</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">3.9414E-003</td>
  </tr>
  <tr>
    <td align="right">1119</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 1</td>
    <td align="right">5.3380E-003</td>
  </tr>
  <tr>
    <td align="right">1120</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">HOTEL_TOP_DINING_WALL_3_0_0_3_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_DINING DAYLT SENSOR 2</td>
    <td align="right">5.4829E-003</td>
  </tr>
  <tr>
    <td align="right">1121</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.7953E-002</td>
  </tr>
  <tr>
    <td align="right">1122</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.6587E-002</td>
  </tr>
  <tr>
    <td align="right">1123</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.2610E-002</td>
  </tr>
  <tr>
    <td align="right">1124</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.3909E-002</td>
  </tr>
  <tr>
    <td align="right">1125</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.7906E-002</td>
  </tr>
  <tr>
    <td align="right">1126</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.3975E-002</td>
  </tr>
  <tr>
    <td align="right">1127</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.5877E-002</td>
  </tr>
  <tr>
    <td align="right">1128</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">1.2003E-002</td>
  </tr>
  <tr>
    <td align="right">1129</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.8263E-003</td>
  </tr>
  <tr>
    <td align="right">1130</td>
    <td align="right">Clear Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">4.4364E-003</td>
  </tr>
  <tr>
    <td align="right">1131</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.2922E-003</td>
  </tr>
  <tr>
    <td align="right">1132</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">3.7392E-003</td>
  </tr>
  <tr>
    <td align="right">1133</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.1107E-003</td>
  </tr>
  <tr>
    <td align="right">1134</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">3.3128E-003</td>
  </tr>
  <tr>
    <td align="right">1135</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 1</td>
    <td align="right">3.0516E-003</td>
  </tr>
  <tr>
    <td align="right">1136</td>
    <td align="right">Overcast Sky</td>
    <td align="right">02/21</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">HOTEL_TOP_KITCHEN_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN DAYLT SENSOR 2</td>
    <td align="right">3.3093E-003</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2714.11321</td>
    <td align="right">3121.23019</td>
    <td align="right">0.22057</td>
    <td align="right">0.25366</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">116.12880</td>
    <td align="right">4.64689</td>
    <td align="right">3.53961E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.53961E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">116.12880</td>
    <td align="right">4.64689</td>
    <td align="right">3.53961E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1038.36214</td>
    <td align="right">1194.11646</td>
    <td align="right">8.30211E-002</td>
    <td align="right">9.54743E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">62.70955</td>
    <td align="right">0.00000</td>
    <td align="right">3.82277E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.82277E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.70955</td>
    <td align="right">0.00000</td>
    <td align="right">3.82277E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1197.24708</td>
    <td align="right">1376.83415</td>
    <td align="right">9.65108E-002</td>
    <td align="right">0.11099</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.22535E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.71659E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">16.98200</td>
    <td align="right">7.38536E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.71659E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">16.98200</td>
    <td align="right">7.38536E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6132.16860</td>
    <td align="right">7051.99389</td>
    <td align="right">0.48114</td>
    <td align="right">0.55331</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">365.84156</td>
    <td align="right">0.00000</td>
    <td align="right">0.22302</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">507.78848</td>
    <td align="right">634.73559</td>
    <td align="right">1.69241E-002</td>
    <td align="right">0.22302</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">365.84156</td>
    <td align="right">0.00000</td>
    <td align="right">0.22302</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1039.05852</td>
    <td align="right">1194.91730</td>
    <td align="right">8.30753E-002</td>
    <td align="right">9.55366E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">62.70955</td>
    <td align="right">0.00000</td>
    <td align="right">3.82277E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.82277E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">62.70955</td>
    <td align="right">0.00000</td>
    <td align="right">3.82277E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">Cooling</td>
    <td align="right">12000.93699</td>
    <td align="right">13801.07754</td>
    <td align="right">0.94013</td>
    <td align="right">1.08115</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">731.68078</td>
    <td align="right">0.00000</td>
    <td align="right">0.44603</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">Heating</td>
    <td align="right">1110.57493</td>
    <td align="right">1388.21866</td>
    <td align="right">3.69751E-002</td>
    <td align="right">0.44603</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">731.68078</td>
    <td align="right">0.00000</td>
    <td align="right">0.44603</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4021.37568</td>
    <td align="right">4624.58203</td>
    <td align="right">0.33822</td>
    <td align="right">0.38896</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">27.08800</td>
    <td align="right">7.40087E-003</td>
    <td align="right">365.83923</td>
    <td align="right">14.63906</td>
    <td align="right">0.14605</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">Heating</td>
    <td align="right">201.70233</td>
    <td align="right">252.12791</td>
    <td align="right">6.75510E-003</td>
    <td align="right">0.14605</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">365.83923</td>
    <td align="right">14.63906</td>
    <td align="right">0.14605</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10455.63670</td>
    <td align="right">12023.98221</td>
    <td align="right">0.87940</td>
    <td align="right">1.01131</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">27.46000</td>
    <td align="right">7.40146E-003</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.19038</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">Heating</td>
    <td align="right">13903.15957</td>
    <td align="right">17378.94947</td>
    <td align="right">0.71598</td>
    <td align="right">0.89498</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.19038</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1232.44462</td>
    <td align="right">1417.31131</td>
    <td align="right">9.81735E-002</td>
    <td align="right">0.11290</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">3.56792E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">218.89854</td>
    <td align="right">273.62318</td>
    <td align="right">1.12792E-002</td>
    <td align="right">3.56792E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">3.56792E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1475.16619</td>
    <td align="right">1696.44112</td>
    <td align="right">0.11840</td>
    <td align="right">0.13616</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">241.86296</td>
    <td align="right">302.32870</td>
    <td align="right">1.25119E-002</td>
    <td align="right">2.22535E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.71659E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">16.98200</td>
    <td align="right">7.38536E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.71659E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1377.72867</td>
    <td align="right">1584.38797</td>
    <td align="right">0.11587</td>
    <td align="right">0.13325</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">11.41330</td>
    <td align="right">0.00000</td>
    <td align="right">6.95755E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">Heating</td>
    <td align="right">859.47081</td>
    <td align="right">1074.33852</td>
    <td align="right">4.44194E-002</td>
    <td align="right">5.55242E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">11.41330</td>
    <td align="right">0.00000</td>
    <td align="right">6.95755E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9032.41282</td>
    <td align="right">10387.27474</td>
    <td align="right">0.75969</td>
    <td align="right">0.87364</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">6163.53385</td>
    <td align="right">7704.41731</td>
    <td align="right">0.31774</td>
    <td align="right">0.39717</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">29955.50776</td>
    <td align="right">34448.83392</td>
    <td align="right">2.51951</td>
    <td align="right">2.89744</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">27.46000</td>
    <td align="right">7.40146E-003</td>
    <td align="right">1010.30529</td>
    <td align="right">33.71187</td>
    <td align="right">0.73521</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">16411.97451</td>
    <td align="right">20514.96814</td>
    <td align="right">0.86133</td>
    <td align="right">1.07666</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">1010.30529</td>
    <td align="right">33.71187</td>
    <td align="right">0.73521</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1392.50312</td>
    <td align="right">1601.37858</td>
    <td align="right">0.11082</td>
    <td align="right">0.12745</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">4.07763E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">240.82172</td>
    <td align="right">301.02715</td>
    <td align="right">1.24094E-002</td>
    <td align="right">4.07763E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">4.07763E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9428.75057</td>
    <td align="right">10843.06315</td>
    <td align="right">0.79302</td>
    <td align="right">0.91197</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">Heating</td>
    <td align="right">6189.46028</td>
    <td align="right">7736.82535</td>
    <td align="right">0.31908</td>
    <td align="right">0.39885</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">122.73459</td>
    <td align="right">4.09541</td>
    <td align="right">8.93151E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2174.70765</td>
    <td align="right">2500.91380</td>
    <td align="right">0.17701</td>
    <td align="right">0.20356</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">15.79352</td>
    <td align="right">0.00000</td>
    <td align="right">8.66496E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">964.80955</td>
    <td align="right">1206.01194</td>
    <td align="right">5.06346E-002</td>
    <td align="right">8.66496E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">15.79352</td>
    <td align="right">0.00000</td>
    <td align="right">8.66496E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1570.07362</td>
    <td align="right">1805.58467</td>
    <td align="right">0.13205</td>
    <td align="right">0.15186</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">3462.91794</td>
    <td align="right">4328.64742</td>
    <td align="right">0.17926</td>
    <td align="right">0.22408</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7407.37916</td>
    <td align="right">8518.48603</td>
    <td align="right">0.62300</td>
    <td align="right">0.71645</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5091.46368</td>
    <td align="right">6364.32960</td>
    <td align="right">0.26348</td>
    <td align="right">0.32935</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2582.09106</td>
    <td align="right">2969.40472</td>
    <td align="right">0.21717</td>
    <td align="right">0.24974</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5348.06943</td>
    <td align="right">6685.08679</td>
    <td align="right">0.27680</td>
    <td align="right">0.34600</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">29606.38927</td>
    <td align="right">34047.34766</td>
    <td align="right">2.41456</td>
    <td align="right">2.77674</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">14994.56869</td>
    <td align="right">18743.21087</td>
    <td align="right">0.76994</td>
    <td align="right">0.96243</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3815.53745</td>
    <td align="right">4387.86807</td>
    <td align="right">0.32141</td>
    <td align="right">0.36962</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">32.51606</td>
    <td align="right">1.30113</td>
    <td align="right">0.11683</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">661.04880</td>
    <td align="right">826.31100</td>
    <td align="right">3.42943E-002</td>
    <td align="right">0.11683</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">32.51606</td>
    <td align="right">1.30113</td>
    <td align="right">0.11683</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8650.96987</td>
    <td align="right">9948.61535</td>
    <td align="right">0.69630</td>
    <td align="right">0.80074</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">0.32111</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">594.49380</td>
    <td align="right">743.11725</td>
    <td align="right">3.09392E-002</td>
    <td align="right">0.32111</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">0.32111</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10593.75555</td>
    <td align="right">12182.81888</td>
    <td align="right">0.85606</td>
    <td align="right">0.98447</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">1228.62821</td>
    <td align="right">1535.78527</td>
    <td align="right">6.38038E-002</td>
    <td align="right">0.20028</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.33449</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">16.98200</td>
    <td align="right">7.38536E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.33449</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">16.98200</td>
    <td align="right">7.38536E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7998.50336</td>
    <td align="right">9198.27886</td>
    <td align="right">0.67375</td>
    <td align="right">0.77481</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">659.80091</td>
    <td align="right">824.75113</td>
    <td align="right">3.42985E-002</td>
    <td align="right">0.25035</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7872.72989</td>
    <td align="right">9053.63937</td>
    <td align="right">0.66309</td>
    <td align="right">0.76256</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1257.49833</td>
    <td align="right">1571.87292</td>
    <td align="right">6.52715E-002</td>
    <td align="right">0.25035</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3885.37201</td>
    <td align="right">4468.17781</td>
    <td align="right">0.32727</td>
    <td align="right">0.37636</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">32.51606</td>
    <td align="right">1.30113</td>
    <td align="right">0.11683</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">558.82863</td>
    <td align="right">698.53578</td>
    <td align="right">2.90227E-002</td>
    <td align="right">0.11683</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">32.51606</td>
    <td align="right">1.30113</td>
    <td align="right">0.11683</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">47285.98449</td>
    <td align="right">54378.88216</td>
    <td align="right">3.97703</td>
    <td align="right">4.57359</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">25570.86283</td>
    <td align="right">31963.57854</td>
    <td align="right">1.32333</td>
    <td align="right">1.65416</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25663.72562</td>
    <td align="right">29513.28447</td>
    <td align="right">2.15847</td>
    <td align="right">2.48224</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">28.32800</td>
    <td align="right">7.40282E-003</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">17897.48149</td>
    <td align="right">22371.85186</td>
    <td align="right">0.92654</td>
    <td align="right">1.15818</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">43493.72372</td>
    <td align="right">50017.78228</td>
    <td align="right">3.65780</td>
    <td align="right">4.20647</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21841.56317</td>
    <td align="right">27301.95396</td>
    <td align="right">1.13110</td>
    <td align="right">1.41388</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">16768.08418</td>
    <td align="right">19283.29680</td>
    <td align="right">1.41025</td>
    <td align="right">1.62179</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">18005.28249</td>
    <td align="right">22506.60311</td>
    <td align="right">0.93214</td>
    <td align="right">1.16517</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9845.96015</td>
    <td align="right">11322.85417</td>
    <td align="right">0.79199</td>
    <td align="right">0.91079</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">0.36699</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">643.10182</td>
    <td align="right">803.87728</td>
    <td align="right">3.34698E-002</td>
    <td align="right">0.36699</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">0.36699</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">101973.08459</td>
    <td align="right">117269.04727</td>
    <td align="right">8.57667</td>
    <td align="right">9.86317</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">49718.72994</td>
    <td align="right">62148.41243</td>
    <td align="right">2.56139</td>
    <td align="right">3.20174</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">110661.44072</td>
    <td align="right">127260.65683</td>
    <td align="right">9.30750</td>
    <td align="right">10.70362</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">69540.99373</td>
    <td align="right">86926.24217</td>
    <td align="right">3.57427</td>
    <td align="right">4.46783</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">97800.20789</td>
    <td align="right">112470.23907</td>
    <td align="right">8.22527</td>
    <td align="right">9.45906</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">48981.73562</td>
    <td align="right">61227.16952</td>
    <td align="right">2.52275</td>
    <td align="right">3.15344</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">45820.63203</td>
    <td align="right">52693.72683</td>
    <td align="right">3.85391</td>
    <td align="right">4.43200</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">65373.89925</td>
    <td align="right">81717.37406</td>
    <td align="right">3.35975</td>
    <td align="right">4.19969</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1995.75346</td>
    <td align="right">2295.11648</td>
    <td align="right">0.16809</td>
    <td align="right">0.19330</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">15.79352</td>
    <td align="right">0.63198</td>
    <td align="right">4.33248E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">458.37285</td>
    <td align="right">572.96607</td>
    <td align="right">2.37765E-002</td>
    <td align="right">4.33248E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">15.79352</td>
    <td align="right">0.63198</td>
    <td align="right">4.33248E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11111.90353</td>
    <td align="right">12778.68906</td>
    <td align="right">0.93459</td>
    <td align="right">1.07478</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">27.46000</td>
    <td align="right">7.40146E-003</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.19038</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">Heating</td>
    <td align="right">15460.29146</td>
    <td align="right">19325.36433</td>
    <td align="right">0.79687</td>
    <td align="right">0.99609</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">312.30259</td>
    <td align="right">10.42091</td>
    <td align="right">0.19038</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1430.90526</td>
    <td align="right">1645.54105</td>
    <td align="right">0.11356</td>
    <td align="right">0.13060</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">3.56792E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">577.31313</td>
    <td align="right">721.64141</td>
    <td align="right">3.02982E-002</td>
    <td align="right">3.78728E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">3.56792E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1715.63875</td>
    <td align="right">1972.98456</td>
    <td align="right">0.13730</td>
    <td align="right">0.15789</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">692.50776</td>
    <td align="right">865.63470</td>
    <td align="right">3.63451E-002</td>
    <td align="right">4.54313E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.71659E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">16.98200</td>
    <td align="right">7.38536E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.71659E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10063.15037</td>
    <td align="right">11572.62293</td>
    <td align="right">0.84638</td>
    <td align="right">0.97334</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">9.76206E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">7320.37436</td>
    <td align="right">9150.46795</td>
    <td align="right">0.37760</td>
    <td align="right">0.47200</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">9.76206E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">Cooling</td>
    <td align="right">31495.21490</td>
    <td align="right">36219.49713</td>
    <td align="right">2.64901</td>
    <td align="right">3.04636</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">27.46000</td>
    <td align="right">7.40146E-003</td>
    <td align="right">998.89239</td>
    <td align="right">33.33104</td>
    <td align="right">0.72690</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">Heating</td>
    <td align="right">21110.26212</td>
    <td align="right">26387.82765</td>
    <td align="right">1.10789</td>
    <td align="right">1.38487</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">998.89239</td>
    <td align="right">33.33104</td>
    <td align="right">0.72690</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1617.14245</td>
    <td align="right">1859.71381</td>
    <td align="right">0.12822</td>
    <td align="right">0.14746</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">4.07763E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">645.19117</td>
    <td align="right">806.48896</td>
    <td align="right">3.38605E-002</td>
    <td align="right">4.23257E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">4.07763E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10465.54603</td>
    <td align="right">12035.37794</td>
    <td align="right">0.88022</td>
    <td align="right">1.01226</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">9.76206E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">Heating</td>
    <td align="right">7340.85533</td>
    <td align="right">9176.06916</td>
    <td align="right">0.37866</td>
    <td align="right">0.47333</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">134.14769</td>
    <td align="right">4.47624</td>
    <td align="right">9.76206E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1870.91266</td>
    <td align="right">2151.54956</td>
    <td align="right">0.15756</td>
    <td align="right">0.18119</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">1791.20544</td>
    <td align="right">2239.00680</td>
    <td align="right">9.40050E-002</td>
    <td align="right">0.11751</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">191.56097</td>
    <td align="right">220.29512</td>
    <td align="right">1.61105E-002</td>
    <td align="right">3.56792E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">3.56792E-002</td>
    <td align="right">-423.38994</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">604.17081</td>
    <td align="right">755.21351</td>
    <td align="right">3.08842E-002</td>
    <td align="right">3.86053E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">3.56792E-002</td>
    <td align="right">-234.55839</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">564.71290</td>
    <td align="right">649.41984</td>
    <td align="right">4.74968E-002</td>
    <td align="right">5.46213E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">24.91800</td>
    <td align="right">7.39748E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">-264.05142</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">503.26593</td>
    <td align="right">629.08242</td>
    <td align="right">2.58395E-002</td>
    <td align="right">3.22993E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">-146.97103</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5167.46824</td>
    <td align="right">5942.58848</td>
    <td align="right">0.43467</td>
    <td align="right">0.49987</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">124.11822</td>
    <td align="right">4.00000</td>
    <td align="right">3.31023E-002</td>
    <td align="right">-392.73775</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">2782.87398</td>
    <td align="right">3478.59247</td>
    <td align="right">0.14300</td>
    <td align="right">0.17875</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">124.11822</td>
    <td align="right">4.00000</td>
    <td align="right">3.31023E-002</td>
    <td align="right">-216.04985</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">216.58142</td>
    <td align="right">249.06864</td>
    <td align="right">1.82148E-002</td>
    <td align="right">4.07763E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">4.07763E-002</td>
    <td align="right">-483.87424</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">685.24145</td>
    <td align="right">856.55181</td>
    <td align="right">3.50194E-002</td>
    <td align="right">4.37743E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">4.07763E-002</td>
    <td align="right">-268.06569</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5602.32154</td>
    <td align="right">6442.66977</td>
    <td align="right">0.47119</td>
    <td align="right">0.54187</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">107.53192</td>
    <td align="right">2.00000</td>
    <td align="right">2.86788E-002</td>
    <td align="right">-340.29316</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">4538.83330</td>
    <td align="right">5673.54162</td>
    <td align="right">0.23440</td>
    <td align="right">0.29300</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.53192</td>
    <td align="right">2.00000</td>
    <td align="right">2.86788E-002</td>
    <td align="right">-187.07946</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6360.86304</td>
    <td align="right">7314.99250</td>
    <td align="right">0.53499</td>
    <td align="right">0.61523</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">107.52361</td>
    <td align="right">3.00000</td>
    <td align="right">2.86765E-002</td>
    <td align="right">-340.27356</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">4686.46719</td>
    <td align="right">5858.08398</td>
    <td align="right">0.24206</td>
    <td align="right">0.30257</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.52361</td>
    <td align="right">3.00000</td>
    <td align="right">2.86765E-002</td>
    <td align="right">-187.03883</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1084.85449</td>
    <td align="right">1247.58266</td>
    <td align="right">9.12378E-002</td>
    <td align="right">0.10492</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">94.51920</td>
    <td align="right">1.00000</td>
    <td align="right">2.52083E-002</td>
    <td align="right">-299.13803</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2221.85482</td>
    <td align="right">2777.31852</td>
    <td align="right">0.11423</td>
    <td align="right">0.14279</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51920</td>
    <td align="right">1.00000</td>
    <td align="right">2.52083E-002</td>
    <td align="right">-164.51036</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1020.01454</td>
    <td align="right">1173.01672</td>
    <td align="right">8.57878E-002</td>
    <td align="right">9.86559E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">28.08000</td>
    <td align="right">7.40243E-003</td>
    <td align="right">94.51859</td>
    <td align="right">1.00000</td>
    <td align="right">2.52081E-002</td>
    <td align="right">-299.12448</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2024.38907</td>
    <td align="right">2530.48634</td>
    <td align="right">0.10398</td>
    <td align="right">0.12998</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51859</td>
    <td align="right">1.00000</td>
    <td align="right">2.52081E-002</td>
    <td align="right">-164.52405</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1244.87748</td>
    <td align="right">1431.60910</td>
    <td align="right">0.10471</td>
    <td align="right">0.12042</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">94.52102</td>
    <td align="right">4.00000</td>
    <td align="right">2.52088E-002</td>
    <td align="right">-299.10385</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1697.43567</td>
    <td align="right">2121.79459</td>
    <td align="right">8.70207E-002</td>
    <td align="right">0.10878</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52102</td>
    <td align="right">4.00000</td>
    <td align="right">2.52088E-002</td>
    <td align="right">-164.61506</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1122.67617</td>
    <td align="right">1291.07759</td>
    <td align="right">9.44186E-002</td>
    <td align="right">0.10858</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">26.96400</td>
    <td align="right">7.40068E-003</td>
    <td align="right">94.52042</td>
    <td align="right">1.00000</td>
    <td align="right">2.52086E-002</td>
    <td align="right">-299.14064</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2185.03339</td>
    <td align="right">2731.29174</td>
    <td align="right">0.11232</td>
    <td align="right">0.14040</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52042</td>
    <td align="right">1.00000</td>
    <td align="right">2.52086E-002</td>
    <td align="right">-164.51335</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5771.99117</td>
    <td align="right">6637.78984</td>
    <td align="right">0.48549</td>
    <td align="right">0.55832</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">124.11822</td>
    <td align="right">4.96659</td>
    <td align="right">5.35942E-002</td>
    <td align="right">-635.89917</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">Heating</td>
    <td align="right">3525.72927</td>
    <td align="right">4407.16158</td>
    <td align="right">0.18157</td>
    <td align="right">0.22696</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">124.11822</td>
    <td align="right">4.96659</td>
    <td align="right">5.35942E-002</td>
    <td align="right">-349.55771</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6062.70211</td>
    <td align="right">6972.10742</td>
    <td align="right">0.50988</td>
    <td align="right">0.58636</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">107.53269</td>
    <td align="right">1.00000</td>
    <td align="right">2.86790E-002</td>
    <td align="right">-340.32021</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">4599.89901</td>
    <td align="right">5749.87376</td>
    <td align="right">0.23756</td>
    <td align="right">0.29695</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.53269</td>
    <td align="right">1.00000</td>
    <td align="right">2.86790E-002</td>
    <td align="right">-187.06412</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6787.00772</td>
    <td align="right">7805.05888</td>
    <td align="right">0.57081</td>
    <td align="right">0.65643</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">2.86768E-002</td>
    <td align="right">-340.28833</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">4578.23553</td>
    <td align="right">5722.79441</td>
    <td align="right">0.23644</td>
    <td align="right">0.29555</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.52438</td>
    <td align="right">2.00000</td>
    <td align="right">2.86768E-002</td>
    <td align="right">-187.05542</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2589.48292</td>
    <td align="right">2977.90536</td>
    <td align="right">0.21779</td>
    <td align="right">0.25046</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">2.52088E-002</td>
    <td align="right">-299.13219</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2021.09449</td>
    <td align="right">2526.36811</td>
    <td align="right">0.10381</td>
    <td align="right">0.12976</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">2.52088E-002</td>
    <td align="right">-164.53831</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2574.26399</td>
    <td align="right">2960.40358</td>
    <td align="right">0.21650</td>
    <td align="right">0.24897</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">2.52085E-002</td>
    <td align="right">-299.14127</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1872.01970</td>
    <td align="right">2340.02463</td>
    <td align="right">9.60463E-002</td>
    <td align="right">0.12006</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">2.52085E-002</td>
    <td align="right">-164.38184</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2463.82304</td>
    <td align="right">2833.39650</td>
    <td align="right">0.20721</td>
    <td align="right">0.23829</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">2.52088E-002</td>
    <td align="right">-299.14500</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1993.68760</td>
    <td align="right">2492.10950</td>
    <td align="right">0.10239</td>
    <td align="right">0.12799</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52119</td>
    <td align="right">1.00000</td>
    <td align="right">2.52088E-002</td>
    <td align="right">-164.53234</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2568.35758</td>
    <td align="right">2953.61122</td>
    <td align="right">0.21600</td>
    <td align="right">0.24840</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">2.52085E-002</td>
    <td align="right">-299.14078</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2050.63285</td>
    <td align="right">2563.29107</td>
    <td align="right">0.10534</td>
    <td align="right">0.13168</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">2.52085E-002</td>
    <td align="right">-164.52743</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14487.23344</td>
    <td align="right">16660.31846</td>
    <td align="right">1.22012</td>
    <td align="right">1.40313</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">14446.00645</td>
    <td align="right">18057.50806</td>
    <td align="right">0.75815</td>
    <td align="right">0.94768</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">144.97977</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1576.86743</td>
    <td align="right">1813.39754</td>
    <td align="right">0.13262</td>
    <td align="right">0.28543</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">0.28543</td>
    <td align="right">-3387.11921</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">4943.83956</td>
    <td align="right">6179.79945</td>
    <td align="right">0.25244</td>
    <td align="right">0.31555</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">0.28543</td>
    <td align="right">-1874.82418</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4595.56680</td>
    <td align="right">5284.90182</td>
    <td align="right">0.38652</td>
    <td align="right">0.44450</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">24.91800</td>
    <td align="right">7.39748E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-2112.41118</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">4154.76452</td>
    <td align="right">5193.45566</td>
    <td align="right">0.21313</td>
    <td align="right">0.26641</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.17803</td>
    <td align="right">-1174.84283</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">43368.43944</td>
    <td align="right">49873.70536</td>
    <td align="right">3.64774</td>
    <td align="right">4.19490</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">124.11822</td>
    <td align="right">4.00000</td>
    <td align="right">0.26482</td>
    <td align="right">-3142.10613</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">22573.22189</td>
    <td align="right">28216.52736</td>
    <td align="right">1.15996</td>
    <td align="right">1.44994</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">124.11822</td>
    <td align="right">4.00000</td>
    <td align="right">0.26482</td>
    <td align="right">-1728.38406</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1783.47294</td>
    <td align="right">2050.99388</td>
    <td align="right">0.14999</td>
    <td align="right">0.32621</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">0.32621</td>
    <td align="right">-3870.99355</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5604.61125</td>
    <td align="right">7005.76407</td>
    <td align="right">0.28610</td>
    <td align="right">0.35763</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">0.32621</td>
    <td align="right">-2142.66182</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">46637.14088</td>
    <td align="right">53632.71201</td>
    <td align="right">3.92229</td>
    <td align="right">4.51063</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">107.53192</td>
    <td align="right">1.00000</td>
    <td align="right">0.22943</td>
    <td align="right">-2722.48413</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">36533.87500</td>
    <td align="right">45667.34375</td>
    <td align="right">1.88657</td>
    <td align="right">2.35821</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.53192</td>
    <td align="right">1.00000</td>
    <td align="right">0.22943</td>
    <td align="right">-1496.54761</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">51988.51516</td>
    <td align="right">59786.79243</td>
    <td align="right">4.37244</td>
    <td align="right">5.02831</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">0.22941</td>
    <td align="right">-2722.25251</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">36901.11755</td>
    <td align="right">46126.39693</td>
    <td align="right">1.90565</td>
    <td align="right">2.38206</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.52361</td>
    <td align="right">1.00000</td>
    <td align="right">0.22941</td>
    <td align="right">-1496.43627</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9480.33866</td>
    <td align="right">10902.38945</td>
    <td align="right">0.79738</td>
    <td align="right">0.91698</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">27.08800</td>
    <td align="right">7.40087E-003</td>
    <td align="right">94.51920</td>
    <td align="right">2.00000</td>
    <td align="right">0.20167</td>
    <td align="right">-2392.88656</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">16719.70335</td>
    <td align="right">20899.62919</td>
    <td align="right">0.85895</td>
    <td align="right">1.07369</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51920</td>
    <td align="right">2.00000</td>
    <td align="right">0.20167</td>
    <td align="right">-1316.25671</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9034.53939</td>
    <td align="right">10389.72029</td>
    <td align="right">0.75987</td>
    <td align="right">0.87385</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">94.51859</td>
    <td align="right">2.00000</td>
    <td align="right">0.20166</td>
    <td align="right">-2392.91449</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15555.95345</td>
    <td align="right">19444.94181</td>
    <td align="right">0.79854</td>
    <td align="right">0.99818</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51859</td>
    <td align="right">2.00000</td>
    <td align="right">0.20166</td>
    <td align="right">-1316.24419</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8776.29536</td>
    <td align="right">10092.73966</td>
    <td align="right">0.73810</td>
    <td align="right">0.84881</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">26.96400</td>
    <td align="right">7.40068E-003</td>
    <td align="right">94.52102</td>
    <td align="right">2.00000</td>
    <td align="right">0.20167</td>
    <td align="right">-2393.14126</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15696.50687</td>
    <td align="right">19620.63359</td>
    <td align="right">0.80584</td>
    <td align="right">1.00730</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52102</td>
    <td align="right">2.00000</td>
    <td align="right">0.20167</td>
    <td align="right">-1316.28226</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9454.41932</td>
    <td align="right">10872.58222</td>
    <td align="right">0.79516</td>
    <td align="right">0.91444</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">94.52042</td>
    <td align="right">1.00000</td>
    <td align="right">0.20167</td>
    <td align="right">-2393.02120</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">17616.19756</td>
    <td align="right">22020.24695</td>
    <td align="right">0.90546</td>
    <td align="right">1.13182</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52042</td>
    <td align="right">1.00000</td>
    <td align="right">0.20167</td>
    <td align="right">-1316.11858</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">50122.07343</td>
    <td align="right">57640.38444</td>
    <td align="right">4.21547</td>
    <td align="right">4.84779</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">107.53269</td>
    <td align="right">1.00000</td>
    <td align="right">0.22943</td>
    <td align="right">-2722.46377</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">36276.55018</td>
    <td align="right">45345.68772</td>
    <td align="right">1.87320</td>
    <td align="right">2.34150</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.53269</td>
    <td align="right">1.00000</td>
    <td align="right">0.22943</td>
    <td align="right">-1496.55666</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">55513.59905</td>
    <td align="right">63840.63890</td>
    <td align="right">4.66886</td>
    <td align="right">5.36918</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">107.52438</td>
    <td align="right">1.00000</td>
    <td align="right">0.22941</td>
    <td align="right">-2722.31346</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">36666.23351</td>
    <td align="right">45832.79189</td>
    <td align="right">1.89344</td>
    <td align="right">2.36680</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">107.52438</td>
    <td align="right">1.00000</td>
    <td align="right">0.22941</td>
    <td align="right">-1496.43376</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21140.96954</td>
    <td align="right">24312.11498</td>
    <td align="right">1.77798</td>
    <td align="right">2.04468</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.20167</td>
    <td align="right">-2393.15729</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">16401.91231</td>
    <td align="right">20502.39039</td>
    <td align="right">0.84244</td>
    <td align="right">1.05306</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.20167</td>
    <td align="right">-1316.26983</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20716.96256</td>
    <td align="right">23824.50694</td>
    <td align="right">1.74233</td>
    <td align="right">2.00368</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">0.20167</td>
    <td align="right">-2393.10864</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15078.33086</td>
    <td align="right">18847.91358</td>
    <td align="right">0.77377</td>
    <td align="right">0.96721</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51997</td>
    <td align="right">2.00000</td>
    <td align="right">0.20167</td>
    <td align="right">-1316.38770</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20699.04652</td>
    <td align="right">23803.90349</td>
    <td align="right">1.74082</td>
    <td align="right">2.00195</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.20167</td>
    <td align="right">-2393.14527</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">15236.84824</td>
    <td align="right">19046.06030</td>
    <td align="right">0.78200</td>
    <td align="right">0.97750</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.52119</td>
    <td align="right">2.00000</td>
    <td align="right">0.20167</td>
    <td align="right">-1316.39657</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21616.39820</td>
    <td align="right">24858.85793</td>
    <td align="right">1.81803</td>
    <td align="right">2.09074</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">0.20167</td>
    <td align="right">-2393.03560</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">17660.01666</td>
    <td align="right">22075.02082</td>
    <td align="right">0.90775</td>
    <td align="right">1.13469</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">94.51997</td>
    <td align="right">1.00000</td>
    <td align="right">0.20167</td>
    <td align="right">-1316.06908</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Cooling</td>
    <td align="right">44683.11335</td>
    <td align="right">51385.58035</td>
    <td align="right">3.75790</td>
    <td align="right">4.32159</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.26482</td>
    <td align="right">-3142.49806</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">Heating</td>
    <td align="right">25145.81655</td>
    <td align="right">31432.27069</td>
    <td align="right">1.29346</td>
    <td align="right">1.61682</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">124.11822</td>
    <td align="right">2.00000</td>
    <td align="right">0.26482</td>
    <td align="right">-1728.04414</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2181.68928</td>
    <td align="right">2508.94268</td>
    <td align="right">0.17757</td>
    <td align="right">0.20420</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">15.79352</td>
    <td align="right">0.00000</td>
    <td align="right">8.66496E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">954.36421</td>
    <td align="right">1192.95526</td>
    <td align="right">5.00864E-002</td>
    <td align="right">8.66496E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">15.79352</td>
    <td align="right">0.00000</td>
    <td align="right">8.66496E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1577.91577</td>
    <td align="right">1814.60314</td>
    <td align="right">0.13271</td>
    <td align="right">0.15262</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">3440.09539</td>
    <td align="right">4300.11924</td>
    <td align="right">0.17808</td>
    <td align="right">0.22260</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">5.57418</td>
    <td align="right">0.22305</td>
    <td align="right">4.00563E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7432.24124</td>
    <td align="right">8547.07743</td>
    <td align="right">0.62509</td>
    <td align="right">0.71886</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5062.07802</td>
    <td align="right">6327.59752</td>
    <td align="right">0.26195</td>
    <td align="right">0.32744</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2595.42188</td>
    <td align="right">2984.73516</td>
    <td align="right">0.21829</td>
    <td align="right">0.25103</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">5314.62010</td>
    <td align="right">6643.27513</td>
    <td align="right">0.27506</td>
    <td align="right">0.34383</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">8.91869</td>
    <td align="right">0.35688</td>
    <td align="right">3.20451E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">29723.70841</td>
    <td align="right">34182.26467</td>
    <td align="right">2.42397</td>
    <td align="right">2.78756</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">14840.06197</td>
    <td align="right">18550.07746</td>
    <td align="right">0.76209</td>
    <td align="right">0.95261</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">168.15450</td>
    <td align="right">6.72870</td>
    <td align="right">0.46128</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3828.87281</td>
    <td align="right">4403.20374</td>
    <td align="right">0.32253</td>
    <td align="right">0.37091</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">32.51606</td>
    <td align="right">1.30113</td>
    <td align="right">0.11683</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">Heating</td>
    <td align="right">643.33301</td>
    <td align="right">804.16626</td>
    <td align="right">3.33796E-002</td>
    <td align="right">0.11683</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">32.51606</td>
    <td align="right">1.30113</td>
    <td align="right">0.11683</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8670.56431</td>
    <td align="right">9971.14895</td>
    <td align="right">0.69784</td>
    <td align="right">0.80252</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">0.32111</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">566.19074</td>
    <td align="right">707.73842</td>
    <td align="right">2.94712E-002</td>
    <td align="right">0.32111</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">0.32111</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10618.43678</td>
    <td align="right">12211.20230</td>
    <td align="right">0.85801</td>
    <td align="right">0.98672</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">1195.39782</td>
    <td align="right">1494.24728</td>
    <td align="right">6.20871E-002</td>
    <td align="right">0.20028</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">0.20028</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.33449</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">16.98200</td>
    <td align="right">7.38536E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.33449</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">16.98200</td>
    <td align="right">7.38536E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8024.21985</td>
    <td align="right">9227.85283</td>
    <td align="right">0.67592</td>
    <td align="right">0.77730</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">624.04748</td>
    <td align="right">780.05935</td>
    <td align="right">3.24445E-002</td>
    <td align="right">0.25035</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7900.67216</td>
    <td align="right">9085.77298</td>
    <td align="right">0.66545</td>
    <td align="right">0.76526</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">1214.51568</td>
    <td align="right">1518.14459</td>
    <td align="right">6.30500E-002</td>
    <td align="right">0.25035</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">69.67728</td>
    <td align="right">2.78814</td>
    <td align="right">0.25035</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3898.67637</td>
    <td align="right">4483.47783</td>
    <td align="right">0.32839</td>
    <td align="right">0.37765</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">32.51606</td>
    <td align="right">1.30113</td>
    <td align="right">0.11683</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">540.62428</td>
    <td align="right">675.78035</td>
    <td align="right">2.80810E-002</td>
    <td align="right">0.11683</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">32.51606</td>
    <td align="right">1.30113</td>
    <td align="right">0.11683</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">47415.20719</td>
    <td align="right">54527.48827</td>
    <td align="right">3.98790</td>
    <td align="right">4.58609</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">25398.01462</td>
    <td align="right">31747.51827</td>
    <td align="right">1.31435</td>
    <td align="right">1.64294</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">42.86524</td>
    <td align="right">1.71525</td>
    <td align="right">0.15402</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25754.66424</td>
    <td align="right">29617.86388</td>
    <td align="right">2.16612</td>
    <td align="right">2.49103</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">28.32800</td>
    <td align="right">7.40282E-003</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">Heating</td>
    <td align="right">17789.15854</td>
    <td align="right">22236.44818</td>
    <td align="right">0.92092</td>
    <td align="right">1.15115</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">43644.75764</td>
    <td align="right">50191.47129</td>
    <td align="right">3.67050</td>
    <td align="right">4.22107</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">Heating</td>
    <td align="right">21714.88315</td>
    <td align="right">27143.60394</td>
    <td align="right">1.12453</td>
    <td align="right">1.40566</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">28.57707</td>
    <td align="right">1.14351</td>
    <td align="right">0.10268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">16852.46243</td>
    <td align="right">19380.33180</td>
    <td align="right">1.41735</td>
    <td align="right">1.62995</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">22.93400</td>
    <td align="right">7.39440E-003</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">Heating</td>
    <td align="right">17891.26787</td>
    <td align="right">22364.08484</td>
    <td align="right">0.92622</td>
    <td align="right">1.15778</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">26.64452</td>
    <td align="right">1.06618</td>
    <td align="right">9.57344E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9868.17822</td>
    <td align="right">11348.40495</td>
    <td align="right">0.79374</td>
    <td align="right">0.91280</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">0.36699</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">611.00566</td>
    <td align="right">763.75707</td>
    <td align="right">3.18047E-002</td>
    <td align="right">0.36699</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">0.36699</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">102234.25629</td>
    <td align="right">117569.39473</td>
    <td align="right">8.59864</td>
    <td align="right">9.88843</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">49346.98821</td>
    <td align="right">61683.73526</td>
    <td align="right">2.54208</td>
    <td align="right">3.17760</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">187.47391</td>
    <td align="right">7.50177</td>
    <td align="right">0.67360</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">111023.75797</td>
    <td align="right">127677.32167</td>
    <td align="right">9.33797</td>
    <td align="right">10.73867</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">28.39000</td>
    <td align="right">7.40292E-003</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">68979.36270</td>
    <td align="right">86224.20338</td>
    <td align="right">3.54509</td>
    <td align="right">4.43136</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">333.09631</td>
    <td align="right">13.32885</td>
    <td align="right">1.19682</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">98165.54306</td>
    <td align="right">112890.37452</td>
    <td align="right">8.25599</td>
    <td align="right">9.49439</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">21.88000</td>
    <td align="right">7.39278E-003</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">48656.62551</td>
    <td align="right">60820.78188</td>
    <td align="right">2.50587</td>
    <td align="right">3.13233</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">190.44608</td>
    <td align="right">7.62070</td>
    <td align="right">0.68428</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">46023.09678</td>
    <td align="right">52926.56130</td>
    <td align="right">3.87094</td>
    <td align="right">4.45158</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">28.70000</td>
    <td align="right">7.40341E-003</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">64755.18393</td>
    <td align="right">80943.97991</td>
    <td align="right">3.32761</td>
    <td align="right">4.15951</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">316.20293</td>
    <td align="right">12.65286</td>
    <td align="right">1.13612</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2003.18794</td>
    <td align="right">2303.66613</td>
    <td align="right">0.16872</td>
    <td align="right">0.19402</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">18.47000</td>
    <td align="right">7.38759E-003</td>
    <td align="right">15.79352</td>
    <td align="right">0.63198</td>
    <td align="right">4.33248E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">448.54476</td>
    <td align="right">560.68095</td>
    <td align="right">2.32698E-002</td>
    <td align="right">4.33248E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">15.79352</td>
    <td align="right">0.63198</td>
    <td align="right">4.33248E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">9858.49829</td>
    <td align="right">11337.27303</td>
    <td align="right">0.82922</td>
    <td align="right">0.95360</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">27.08800</td>
    <td align="right">7.40087E-003</td>
    <td align="right">181.16093</td>
    <td align="right">7.24915</td>
    <td align="right">0.19131</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">Heating</td>
    <td align="right">6509.36163</td>
    <td align="right">8136.70204</td>
    <td align="right">0.33589</td>
    <td align="right">0.41986</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">181.16093</td>
    <td align="right">7.24915</td>
    <td align="right">0.19131</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1829.25142</td>
    <td align="right">2103.63913</td>
    <td align="right">0.14572</td>
    <td align="right">0.16758</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">3.56792E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">Heating</td>
    <td align="right">248.25624</td>
    <td align="right">310.32030</td>
    <td align="right">1.27939E-002</td>
    <td align="right">3.56792E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">58.52892</td>
    <td align="right">0.00000</td>
    <td align="right">3.56792E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1927.05499</td>
    <td align="right">2216.11324</td>
    <td align="right">0.15449</td>
    <td align="right">0.17767</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">402.10066</td>
    <td align="right">502.62583</td>
    <td align="right">2.06751E-002</td>
    <td align="right">2.58439E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">55.74182</td>
    <td align="right">2.23051</td>
    <td align="right">2.22535E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.71659E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">16.98200</td>
    <td align="right">7.38536E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">3.71659E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">48.77410</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">44963.56415</td>
    <td align="right">51708.09877</td>
    <td align="right">3.61231</td>
    <td align="right">4.15416</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">76.64501</td>
    <td align="right">3.06695</td>
    <td align="right">3.42172E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">Heating</td>
    <td align="right">512.68437</td>
    <td align="right">640.85546</td>
    <td align="right">2.62152E-002</td>
    <td align="right">3.42172E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">76.64501</td>
    <td align="right">3.06695</td>
    <td align="right">3.42172E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">43668.82313</td>
    <td align="right">50219.14660</td>
    <td align="right">3.67288</td>
    <td align="right">4.22381</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">23.98800</td>
    <td align="right">7.39603E-003</td>
    <td align="right">1096.95198</td>
    <td align="right">43.89453</td>
    <td align="right">0.48972</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">Heating</td>
    <td align="right">27890.19887</td>
    <td align="right">34862.74858</td>
    <td align="right">1.43507</td>
    <td align="right">1.79384</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">1096.95198</td>
    <td align="right">43.89453</td>
    <td align="right">0.48972</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2071.84708</td>
    <td align="right">2382.62414</td>
    <td align="right">0.16496</td>
    <td align="right">0.18970</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">4.07763E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">Heating</td>
    <td align="right">273.65489</td>
    <td align="right">342.06862</td>
    <td align="right">1.41072E-002</td>
    <td align="right">4.07763E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">66.89019</td>
    <td align="right">0.00000</td>
    <td align="right">4.07763E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6281.26955</td>
    <td align="right">7223.45998</td>
    <td align="right">0.52828</td>
    <td align="right">0.60753</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">26.34400</td>
    <td align="right">7.39971E-003</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3613.48277</td>
    <td align="right">4516.85347</td>
    <td align="right">0.18687</td>
    <td align="right">0.23359</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5745.08758</td>
    <td align="right">6606.85071</td>
    <td align="right">0.48319</td>
    <td align="right">0.55567</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">25.72400</td>
    <td align="right">7.39874E-003</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">2778.61609</td>
    <td align="right">3473.27011</td>
    <td align="right">0.14351</td>
    <td align="right">0.17939</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
    <td align="right">67.07599</td>
    <td align="right">2.23819</td>
    <td align="right">4.88118E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6563.21290</td>
    <td align="right">7547.69483</td>
    <td align="right">0.51611</td>
    <td align="right">0.59352</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">17.41600</td>
    <td align="right">7.38601E-003</td>
    <td align="right">90.58046</td>
    <td align="right">0.00000</td>
    <td align="right">5.52179E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">377.93151</td>
    <td align="right">472.41439</td>
    <td align="right">1.94894E-002</td>
    <td align="right">5.52179E-002</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-26.20000</td>
    <td align="right">3.99809E-004</td>
