    <td align="right">ADU F30 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   1091.239</td>
    <td align="right">   1091.239</td>
    <td align="right">   0.060051</td>
    <td align="right"> 0.00002387</td>
    <td align="right">     20.572</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1091.24</td>
    <td align="right">    1091.24</td>
    <td align="right">   0.060051</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01017580</td>
    <td align="right">    53.1574</td>
    <td align="right">     502.63</td>
    <td align="right">       0.00</td>
    <td align="right">    1093.30</td>
    <td align="right">    1093.30</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">   1540.418</td>
    <td align="right">   1540.418</td>
    <td align="right">   0.091391</td>
    <td align="right"> 0.00003369</td>
    <td align="right">     28.748</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1540.42</td>
    <td align="right">    1540.42</td>
    <td align="right">   0.091391</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01244296</td>
    <td align="right">    64.7659</td>
    <td align="right">     640.86</td>
    <td align="right">       0.00</td>
    <td align="right">    1543.36</td>
    <td align="right">    1543.36</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">  53666.175</td>
    <td align="right">  53666.175</td>
    <td align="right">   1.926056</td>
    <td align="right"> 0.00117383</td>
    <td align="right">   1103.559</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   53666.17</td>
    <td align="right">   53666.17</td>
    <td align="right">   1.926056</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00801227</td>
    <td align="right">    42.0009</td>
    <td align="right">   34862.75</td>
    <td align="right">       0.00</td>
    <td align="right">   53756.19</td>
    <td align="right">   53756.19</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">   1360.626</td>
    <td align="right">   1360.626</td>
    <td align="right">   0.104334</td>
    <td align="right"> 0.00002976</td>
    <td align="right">     24.724</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1360.63</td>
    <td align="right">    1360.63</td>
    <td align="right">   0.104334</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     342.07</td>
    <td align="right">       0.00</td>
    <td align="right">    1363.43</td>
    <td align="right">    1363.43</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">   6797.136</td>
    <td align="right">   6797.136</td>
    <td align="right">   0.233589</td>
    <td align="right"> 0.00014867</td>
    <td align="right">    141.556</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6797.14</td>
    <td align="right">    6797.14</td>
    <td align="right">   0.233589</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797864</td>
    <td align="right">    41.8270</td>
    <td align="right">    4516.85</td>
    <td align="right">       0.00</td>
    <td align="right">    6808.56</td>
    <td align="right">    6808.56</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">   5224.454</td>
    <td align="right">   5224.454</td>
    <td align="right">   0.179390</td>
    <td align="right"> 0.00011427</td>
    <td align="right">    108.832</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5224.45</td>
    <td align="right">    5224.45</td>
    <td align="right">   0.179390</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797463</td>
    <td align="right">    41.8063</td>
    <td align="right">    3473.27</td>
    <td align="right">       0.00</td>
    <td align="right">    5233.23</td>
    <td align="right">    5233.23</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">   2390.307</td>
    <td align="right">   2390.307</td>
    <td align="right">   0.196457</td>
    <td align="right"> 0.00005228</td>
    <td align="right">     43.198</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2390.31</td>
    <td align="right">    2390.31</td>
    <td align="right">   0.196457</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     472.41</td>
    <td align="right">       0.00</td>
    <td align="right">    2395.30</td>
    <td align="right">    2395.30</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  69943.355</td>
    <td align="right">  69943.355</td>
    <td align="right">   2.427223</td>
    <td align="right"> 0.00152986</td>
    <td align="right">   1452.361</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">   69943.35</td>
    <td align="right">   69943.35</td>
    <td align="right">   2.427223</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796756</td>
    <td align="right">    41.7698</td>
    <td align="right">   46249.48</td>
    <td align="right">       0.00</td>
    <td align="right">   70060.77</td>
    <td align="right">   70060.77</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">   5930.832</td>
    <td align="right">   5930.832</td>
    <td align="right">   0.497151</td>
    <td align="right"> 0.00012972</td>
    <td align="right">    107.027</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5930.83</td>
    <td align="right">    5930.83</td>
    <td align="right">   0.497151</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00731259</td>
    <td align="right">    38.3759</td>
    <td align="right">    1083.56</td>
    <td align="right">       0.00</td>
    <td align="right">    5943.27</td>
    <td align="right">    5943.27</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   5765.445</td>
    <td align="right">   5765.445</td>
    <td align="right">   0.397248</td>
    <td align="right"> 0.00012611</td>
    <td align="right">    105.801</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5765.45</td>
    <td align="right">    5765.45</td>
    <td align="right">   0.397248</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01641737</td>
    <td align="right">    84.9191</td>
    <td align="right">    1827.10</td>
    <td align="right">       0.00</td>
    <td align="right">    5777.13</td>
    <td align="right">    5777.13</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.002602</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.002602</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.002602</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.002602</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  60086.480</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.813276</td>
    <td align="right"> 0.00255111</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   60086.48</td>
    <td align="right">   60086.48</td>
    <td align="right">   4.813276</td>
    <td align="right">      24.56</td>
    <td align="right">      15.04</td>
    <td align="right"> 0.00846949</td>
    <td align="right">      12.78</td>
    <td align="right">      10.73</td>
    <td align="right"> 0.00846949</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846949</td>
    <td align="right">    39.3078</td>
    <td align="right">   57229.12</td>
    <td align="right">       0.00</td>
    <td align="right">   68352.17</td>
    <td align="right">   64460.96</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  29894.941</td>
    <td align="right">  29894.941</td>
    <td align="right">   1.568393</td>
    <td align="right"> 0.00065389</td>
    <td align="right">    685.914</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   29894.94</td>
    <td align="right">   29894.94</td>
    <td align="right">   1.568393</td>
    <td align="right">      21.99</td>
    <td align="right">      11.45</td>
    <td align="right"> 0.00545227</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00545227</td>
    <td align="right">    28.7086</td>
    <td align="right">   30468.94</td>
    <td align="right">       0.00</td>
    <td align="right">   32639.77</td>
    <td align="right">   32639.77</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">   6703.742</td>
    <td align="right">   6703.742</td>
    <td align="right">   0.566158</td>
    <td align="right"> 0.00014663</td>
    <td align="right">    120.910</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6703.74</td>
    <td align="right">    6703.74</td>
    <td align="right">   0.566158</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00735713</td>
    <td align="right">    38.6069</td>
    <td align="right">    1183.19</td>
    <td align="right">       0.00</td>
    <td align="right">    6717.82</td>
    <td align="right">    6717.82</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">  33603.358</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.691739</td>
    <td align="right"> 0.00142671</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   33603.36</td>
    <td align="right">   33603.36</td>
    <td align="right">   2.691739</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848139</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848139</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848139</td>
    <td align="right">    39.3620</td>
    <td align="right">   32005.17</td>
    <td align="right">       0.00</td>
    <td align="right">   38220.00</td>
    <td align="right">   36000.32</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">  23054.567</td>
    <td align="right">  23054.567</td>
    <td align="right">   1.209622</td>
    <td align="right"> 0.00050427</td>
    <td align="right">    528.653</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   23054.57</td>
    <td align="right">   23054.57</td>
    <td align="right">   1.209622</td>
    <td align="right">      22.00</td>
    <td align="right">      13.05</td>
    <td align="right"> 0.00720057</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720057</td>
    <td align="right">    37.8054</td>
    <td align="right">   23389.08</td>
    <td align="right">       0.00</td>
    <td align="right">   25171.99</td>
    <td align="right">   25171.99</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">  37614.715</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.013039</td>
    <td align="right"> 0.00159702</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   37614.71</td>
    <td align="right">   37614.71</td>
    <td align="right">   3.013039</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00849006</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849006</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849006</td>
    <td align="right">    39.4019</td>
    <td align="right">   35825.08</td>
    <td align="right">       0.00</td>
    <td align="right">   42777.69</td>
    <td align="right">   40257.57</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">  24144.684</td>
    <td align="right">  24144.684</td>
    <td align="right">   1.266820</td>
    <td align="right"> 0.00052811</td>
    <td align="right">    553.643</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   24144.68</td>
    <td align="right">   24144.68</td>
    <td align="right">   1.266820</td>
    <td align="right">      22.00</td>
    <td align="right">      13.09</td>
    <td align="right"> 0.00723755</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723755</td>
    <td align="right">    37.9973</td>
    <td align="right">   24491.42</td>
    <td align="right">       0.00</td>
    <td align="right">   26362.24</td>
    <td align="right">   26362.24</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">  54850.931</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.316720</td>
    <td align="right"> 0.00232882</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">   54850.93</td>
    <td align="right">   53726.15</td>
    <td align="right">   5.316720</td>
    <td align="right">      24.56</td>
    <td align="right">      15.16</td>
    <td align="right"> 0.00862740</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00738759</td>
    <td align="right">      11.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00862740</td>
    <td align="right">    40.0348</td>
    <td align="right">   50807.96</td>
    <td align="right">       0.00</td>
    <td align="right">   77766.03</td>
    <td align="right">   73025.30</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 101338.975</td>
    <td align="right"> 101338.975</td>
    <td align="right">   5.316720</td>
    <td align="right"> 0.00221657</td>
    <td align="right">   2324.386</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  101338.98</td>
    <td align="right">  101338.98</td>
    <td align="right">   5.316720</td>
    <td align="right">      21.99</td>
    <td align="right">      12.32</td>
    <td align="right"> 0.00638453</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00638453</td>
    <td align="right">    33.5666</td>
    <td align="right">  103053.84</td>
    <td align="right">       0.00</td>
    <td align="right">  110644.35</td>
    <td align="right">  110644.35</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">  46870.241</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.754473</td>
    <td align="right"> 0.00198998</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">   46870.24</td>
    <td align="right">   46870.24</td>
    <td align="right">   3.754473</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848161</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848161</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848161</td>
    <td align="right">    39.3631</td>
    <td align="right">   44640.80</td>
    <td align="right">       0.00</td>
    <td align="right">   53309.44</td>
    <td align="right">   50212.31</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">  28595.757</td>
    <td align="right">  28595.757</td>
    <td align="right">   1.500352</td>
    <td align="right"> 0.00062547</td>
    <td align="right">    655.722</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   28595.76</td>
    <td align="right">   28595.76</td>
    <td align="right">   1.500352</td>
    <td align="right">      22.00</td>
    <td align="right">      13.03</td>
    <td align="right"> 0.00716962</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716962</td>
    <td align="right">    37.6448</td>
    <td align="right">   29015.23</td>
    <td align="right">       0.00</td>
    <td align="right">   31222.08</td>
    <td align="right">   31222.08</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">   7922.373</td>
    <td align="right">   7922.373</td>
    <td align="right">   0.606686</td>
    <td align="right"> 0.00017328</td>
    <td align="right">    143.977</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    7922.37</td>
    <td align="right">    7922.37</td>
    <td align="right">   0.606686</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798559</td>
    <td align="right">    41.8628</td>
    <td align="right">    1999.80</td>
    <td align="right">       0.00</td>
    <td align="right">    7938.70</td>
    <td align="right">    7938.70</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">  48328.802</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.871240</td>
    <td align="right"> 0.00205191</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">   48328.80</td>
    <td align="right">   48328.80</td>
    <td align="right">   3.871240</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00849064</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849064</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849064</td>
    <td align="right">    39.4044</td>
    <td align="right">   46029.45</td>
    <td align="right">       0.00</td>
    <td align="right">   54961.94</td>
    <td align="right">   51720.91</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">  27681.749</td>
    <td align="right">  27681.749</td>
    <td align="right">   1.452394</td>
    <td align="right"> 0.00060548</td>
    <td align="right">    634.769</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   27681.75</td>
    <td align="right">   27681.75</td>
    <td align="right">   1.452394</td>
    <td align="right">      22.00</td>
    <td align="right">      13.00</td>
    <td align="right"> 0.00713935</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713935</td>
    <td align="right">    37.4878</td>
    <td align="right">   28090.78</td>
    <td align="right">       0.00</td>
    <td align="right">   30224.11</td>
    <td align="right">   30224.11</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 113541.999</td>
    <td align="right">   -999.000</td>
    <td align="right">   9.096205</td>
    <td align="right"> 0.00482068</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">  113542.00</td>
    <td align="right">  113542.00</td>
    <td align="right">   9.096205</td>
    <td align="right">      24.56</td>
    <td align="right">      14.98</td>
    <td align="right"> 0.00840336</td>
    <td align="right">      12.78</td>
    <td align="right">      10.66</td>
    <td align="right"> 0.00840336</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840336</td>
    <td align="right">    39.0044</td>
    <td align="right">  108155.94</td>
    <td align="right">       0.00</td>
    <td align="right">  129273.44</td>
    <td align="right">  122738.75</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 104702.839</td>
    <td align="right"> 104702.839</td>
    <td align="right">   5.493111</td>
    <td align="right"> 0.00229015</td>
    <td align="right">   2401.974</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  104702.84</td>
    <td align="right">  104702.84</td>
    <td align="right">   5.493111</td>
    <td align="right">      21.99</td>
    <td align="right">      11.83</td>
    <td align="right"> 0.00586081</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00586081</td>
    <td align="right">    30.8394</td>
    <td align="right">  106627.45</td>
    <td align="right">       0.00</td>
    <td align="right">  114316.48</td>
    <td align="right">  114316.48</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  60515.541</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.847535</td>
    <td align="right"> 0.00256933</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   60515.54</td>
    <td align="right">   60515.54</td>
    <td align="right">   4.847535</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848318</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848318</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848318</td>
    <td align="right">    39.3706</td>
    <td align="right">   57637.06</td>
    <td align="right">       0.00</td>
    <td align="right">   68828.01</td>
    <td align="right">   64818.82</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  30888.747</td>
    <td align="right">  30888.747</td>
    <td align="right">   1.620533</td>
    <td align="right"> 0.00067562</td>
    <td align="right">    708.690</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   30888.75</td>
    <td align="right">   30888.75</td>
    <td align="right">   1.620533</td>
    <td align="right">      21.99</td>
    <td align="right">      11.55</td>
    <td align="right"> 0.00555451</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00555451</td>
    <td align="right">    29.2421</td>
    <td align="right">   31474.09</td>
    <td align="right">       0.00</td>
    <td align="right">   33724.84</td>
    <td align="right">   33724.84</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">  16447.805</td>
    <td align="right">  16447.805</td>
    <td align="right">   0.565090</td>
    <td align="right"> 0.00035976</td>
    <td align="right">    342.567</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   16447.80</td>
    <td align="right">   16447.80</td>
    <td align="right">   0.565090</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800409</td>
    <td align="right">    41.9585</td>
    <td align="right">   10931.11</td>
    <td align="right">       0.00</td>
    <td align="right">   16475.45</td>
    <td align="right">   16475.45</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  30445.687</td>
    <td align="right">  30445.687</td>
    <td align="right">   1.045095</td>
    <td align="right"> 0.00066593</td>
    <td align="right">    634.277</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   30445.69</td>
    <td align="right">   30445.69</td>
    <td align="right">   1.045095</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798896</td>
    <td align="right">    41.8804</td>
    <td align="right">   20243.27</td>
    <td align="right">       0.00</td>
    <td align="right">   30496.86</td>
    <td align="right">   30496.86</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">  16388.167</td>
    <td align="right">  16388.167</td>
    <td align="right">   0.563035</td>
    <td align="right"> 0.00035846</td>
    <td align="right">    341.326</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   16388.17</td>
    <td align="right">   16388.17</td>
    <td align="right">   0.563035</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800404</td>
    <td align="right">    41.9583</td>
    <td align="right">   10891.54</td>
    <td align="right">       0.00</td>
    <td align="right">   16415.71</td>
    <td align="right">   16415.71</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">   2789.624</td>
    <td align="right">   2789.624</td>
    <td align="right">   0.095547</td>
    <td align="right"> 0.00006102</td>
    <td align="right">     58.155</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2789.62</td>
    <td align="right">    2789.62</td>
    <td align="right">   0.095547</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    1856.85</td>
    <td align="right">       0.00</td>
    <td align="right">    2794.31</td>
    <td align="right">    2794.31</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   3662.497</td>
    <td align="right">   3662.497</td>
    <td align="right">   0.125678</td>
    <td align="right"> 0.00008011</td>
    <td align="right">     76.309</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3662.50</td>
    <td align="right">    3662.50</td>
    <td align="right">   0.125678</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00805925</td>
    <td align="right">    42.2436</td>
    <td align="right">    2435.43</td>
    <td align="right">       0.00</td>
    <td align="right">    3668.65</td>
    <td align="right">    3668.65</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">   9468.030</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.756904</td>
    <td align="right"> 0.00040199</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">    9468.03</td>
    <td align="right">    9453.13</td>
    <td align="right">   0.756904</td>
    <td align="right">      24.56</td>
    <td align="right">      15.07</td>
    <td align="right"> 0.00850959</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00738759</td>
    <td align="right">      11.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850959</td>
    <td align="right">    39.4928</td>
    <td align="right">    8999.83</td>
    <td align="right">       0.00</td>
    <td align="right">   10767.91</td>
    <td align="right">   10105.90</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">   5983.954</td>
    <td align="right">   5983.954</td>
    <td align="right">   0.313945</td>
    <td align="right"> 0.00013089</td>
    <td align="right">    137.255</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5983.95</td>
    <td align="right">    5983.95</td>
    <td align="right">   0.313945</td>
    <td align="right">      21.99</td>
    <td align="right">      12.27</td>
    <td align="right"> 0.00633066</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00633066</td>
    <td align="right">    33.2864</td>
    <td align="right">    6085.99</td>
    <td align="right">       0.00</td>
    <td align="right">    6533.42</td>
    <td align="right">    6533.42</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">  10357.361</td>
    <td align="right">  10357.361</td>
    <td align="right">   0.355644</td>
    <td align="right"> 0.00022654</td>
    <td align="right">    215.755</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   10357.36</td>
    <td align="right">   10357.36</td>
    <td align="right">   0.355644</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800694</td>
    <td align="right">    41.9733</td>
    <td align="right">    6885.37</td>
    <td align="right">       0.00</td>
    <td align="right">   10374.77</td>
    <td align="right">   10374.77</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">   3153.463</td>
    <td align="right">   3153.463</td>
    <td align="right">   0.108001</td>
    <td align="right"> 0.00006898</td>
    <td align="right">     65.742</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3153.46</td>
    <td align="right">    3153.46</td>
    <td align="right">   0.108001</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    2099.11</td>
    <td align="right">       0.00</td>
    <td align="right">    3158.76</td>
    <td align="right">    3158.76</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">   6807.444</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.545300</td>
    <td align="right"> 0.00028903</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    6807.44</td>
    <td align="right">    6807.44</td>
    <td align="right">   0.545300</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848183</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848183</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848183</td>
    <td align="right">    39.3641</td>
    <td align="right">    6483.64</td>
    <td align="right">       0.00</td>
    <td align="right">    7742.65</td>
    <td align="right">    7292.66</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">   4301.272</td>
    <td align="right">   4301.272</td>
    <td align="right">   0.225678</td>
    <td align="right"> 0.00009408</td>
    <td align="right">     98.630</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    4301.27</td>
    <td align="right">    4301.27</td>
    <td align="right">   0.225678</td>
    <td align="right">      22.00</td>
    <td align="right">      13.06</td>
    <td align="right"> 0.00721387</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721387</td>
    <td align="right">    37.8744</td>
    <td align="right">    4363.65</td>
    <td align="right">       0.00</td>
    <td align="right">    4696.32</td>
    <td align="right">    4696.32</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">   3082.151</td>
    <td align="right">   3082.151</td>
    <td align="right">   0.105666</td>
    <td align="right"> 0.00006742</td>
    <td align="right">     64.235</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3082.15</td>
    <td align="right">    3082.15</td>
    <td align="right">   0.105666</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    2050.59</td>
    <td align="right">       0.00</td>
    <td align="right">    3087.33</td>
    <td align="right">    3087.33</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">   6978.709</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.559009</td>
    <td align="right"> 0.00029630</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    6978.71</td>
    <td align="right">    6978.71</td>
    <td align="right">   0.559009</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00849073</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849073</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849073</td>
    <td align="right">    39.4048</td>
    <td align="right">    6646.68</td>
    <td align="right">       0.00</td>
    <td align="right">    7936.53</td>
    <td align="right">    7468.46</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">   4195.845</td>
    <td align="right">   4195.845</td>
    <td align="right">   0.220146</td>
    <td align="right"> 0.00009178</td>
    <td align="right">     96.213</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    4195.85</td>
    <td align="right">    4195.85</td>
    <td align="right">   0.220146</td>
    <td align="right">      22.00</td>
    <td align="right">      13.05</td>
    <td align="right"> 0.00719338</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719338</td>
    <td align="right">    37.7681</td>
    <td align="right">    4257.04</td>
    <td align="right">       0.00</td>
    <td align="right">    4581.21</td>
    <td align="right">    4581.21</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">  16900.429</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.353938</td>
    <td align="right"> 0.00071755</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   16900.43</td>
    <td align="right">   16900.43</td>
    <td align="right">   1.353938</td>
    <td align="right">      24.56</td>
    <td align="right">      14.98</td>
    <td align="right"> 0.00840695</td>
    <td align="right">      12.78</td>
    <td align="right">      10.67</td>
    <td align="right"> 0.00840695</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840695</td>
    <td align="right">    39.0208</td>
    <td align="right">   16098.63</td>
    <td align="right">       0.00</td>
    <td align="right">   19241.10</td>
    <td align="right">   18261.81</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">  17723.242</td>
    <td align="right">  17723.242</td>
    <td align="right">   0.929836</td>
    <td align="right"> 0.00038766</td>
    <td align="right">    406.532</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   17723.24</td>
    <td align="right">   17723.24</td>
    <td align="right">   0.929836</td>
    <td align="right">      21.99</td>
    <td align="right">      12.19</td>
    <td align="right"> 0.00625138</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00625138</td>
    <td align="right">    32.8739</td>
    <td align="right">   18030.23</td>
    <td align="right">       0.00</td>
    <td align="right">   19350.61</td>
    <td align="right">   19350.61</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">  40135.864</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.526333</td>
    <td align="right"> 0.00170409</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   40135.86</td>
    <td align="right">   40135.86</td>
    <td align="right">   2.526333</td>
    <td align="right">      26.74</td>
    <td align="right">      15.49</td>
    <td align="right"> 0.00813078</td>
    <td align="right">      11.73</td>
    <td align="right">       9.98</td>
    <td align="right"> 0.00813078</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    37.5725</td>
    <td align="right">      24.27</td>
    <td align="right"> 0.00835392</td>
    <td align="right">    38.1547</td>
    <td align="right">   24479.01</td>
    <td align="right">       0.00</td>
    <td align="right">   45341.60</td>
    <td align="right">   42876.67</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">  38287.365</td>
    <td align="right">  38287.365</td>
    <td align="right">   2.526333</td>
    <td align="right"> 0.00083745</td>
    <td align="right">    592.348</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 00:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 00:30:00</td>
    <td align="right">   38287.37</td>
    <td align="right">   38287.37</td>
    <td align="right">   2.526333</td>
    <td align="right">       2.14</td>
    <td align="right">       1.57</td>
    <td align="right"> 0.00468319</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    37.5725</td>
    <td align="right">      22.30</td>
    <td align="right"> 0.00863368</td>
    <td align="right">    44.3970</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35919.87</td>
    <td align="right">   35919.87</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 654262.289</td>
    <td align="right">   -999.000</td>
    <td align="right">  42.011100</td>
    <td align="right"> 0.02777871</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  654262.29</td>
    <td align="right">  654262.29</td>
    <td align="right">  42.011100</td>
    <td align="right">      25.37</td>
    <td align="right">      15.25</td>
    <td align="right"> 0.00839208</td>
    <td align="right">      10.67</td>
    <td align="right">       9.80</td>
    <td align="right"> 0.00839208</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">    23.1120</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00857249</td>
    <td align="right">    39.4641</td>
    <td align="right">  431794.09</td>
    <td align="right">       0.00</td>
    <td align="right">  741714.21</td>
    <td align="right">  664845.08</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 361582.494</td>
    <td align="right"> 361582.494</td>
    <td align="right">  12.603330</td>
    <td align="right"> 0.00790884</td>
    <td align="right">   4797.373</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 21:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  361582.49</td>
    <td align="right">  361582.49</td>
    <td align="right">  12.603330</td>
    <td align="right">     -14.72</td>
    <td align="right">     -14.72</td>
    <td align="right"> 0.00245592</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    77.0400</td>
    <td align="right">      20.86</td>
    <td align="right"> 0.00870859</td>
    <td align="right">    48.8867</td>
    <td align="right">  118240.83</td>
    <td align="right">       0.00</td>
    <td align="right">  280090.88</td>
    <td align="right">  280090.88</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">  98215.386</td>
    <td align="right">   -999.000</td>
    <td align="right">   6.060354</td>
    <td align="right"> 0.00417004</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">   98215.39</td>
    <td align="right">   98215.38</td>
    <td align="right">   6.060354</td>
    <td align="right">      25.93</td>
    <td align="right">      15.25</td>
    <td align="right"> 0.00816544</td>
    <td align="right">      10.62</td>
    <td align="right">       9.55</td>
    <td align="right"> 0.00816544</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    39.4841</td>
    <td align="right">      24.41</td>
    <td align="right"> 0.00840975</td>
    <td align="right">    38.0799</td>
    <td align="right">   61738.33</td>
    <td align="right">       0.00</td>
    <td align="right">  111250.70</td>
    <td align="right">  101590.02</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">  73924.070</td>
    <td align="right">  73924.070</td>
    <td align="right">   1.818106</td>
    <td align="right"> 0.00161693</td>
    <td align="right">    914.594</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 19:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">   73924.07</td>
    <td align="right">   73924.07</td>
    <td align="right">   1.818106</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   131.6138</td>
    <td align="right">      21.62</td>
    <td align="right"> 0.00600173</td>
    <td align="right">    32.3094</td>
    <td align="right">   36007.76</td>
    <td align="right">       0.00</td>
    <td align="right">   51193.04</td>
    <td align="right">   51193.04</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">  12264.211</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.682974</td>
    <td align="right"> 0.00052071</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">   12264.21</td>
    <td align="right">   12264.21</td>
    <td align="right">   0.682974</td>
    <td align="right">      28.70</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      11.72</td>
    <td align="right">       9.24</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    73.4705</td>
    <td align="right">      24.02</td>
    <td align="right"> 0.00843926</td>
    <td align="right">    39.1109</td>
    <td align="right">   38542.12</td>
    <td align="right">       0.00</td>
    <td align="right">   13808.04</td>
    <td align="right">   13808.04</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">  29748.721</td>
    <td align="right">  29748.721</td>
    <td align="right">   0.682974</td>
    <td align="right"> 0.00065069</td>
    <td align="right">    375.010</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   29748.72</td>
    <td align="right">   29748.72</td>
    <td align="right">   0.682974</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    73.4705</td>
    <td align="right">      21.96</td>
    <td align="right"> 0.00582582</td>
    <td align="right">    30.7279</td>
    <td align="right">   44272.56</td>
    <td align="right">       0.00</td>
    <td align="right">   18024.25</td>
    <td align="right">   18024.25</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">  97429.712</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.253477</td>
    <td align="right"> 0.00413668</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">   97429.71</td>
    <td align="right">   97429.71</td>
    <td align="right">   5.253477</td>
    <td align="right">      28.70</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      11.16</td>
    <td align="right">       9.01</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    73.2913</td>
    <td align="right">      24.02</td>
    <td align="right"> 0.00840969</td>
    <td align="right">    38.9767</td>
    <td align="right">  308155.89</td>
    <td align="right">       0.00</td>
    <td align="right">  109599.88</td>
    <td align="right">  107385.77</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right"> 228828.802</td>
    <td align="right"> 228828.802</td>
    <td align="right">   5.253477</td>
    <td align="right"> 0.00500514</td>
    <td align="right">   2884.597</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  228828.80</td>
    <td align="right">  228828.80</td>
    <td align="right">   5.253477</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    73.2913</td>
    <td align="right">      21.96</td>
    <td align="right"> 0.00588003</td>
    <td align="right">    31.0118</td>
    <td align="right">  352715.60</td>
    <td align="right">       0.00</td>
    <td align="right">  138643.54</td>
    <td align="right">  138643.54</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 656275.383</td>
    <td align="right">   -999.000</td>
    <td align="right">  42.152709</td>
    <td align="right"> 0.02786419</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  656275.38</td>
    <td align="right">  656275.37</td>
    <td align="right">  42.152709</td>
    <td align="right">      25.37</td>
    <td align="right">      15.24</td>
    <td align="right"> 0.00839267</td>
    <td align="right">      10.67</td>
    <td align="right">       9.80</td>
    <td align="right"> 0.00839267</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">    23.0344</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00857199</td>
    <td align="right">    39.4610</td>
    <td align="right">  433276.61</td>
    <td align="right">       0.00</td>
    <td align="right">  744009.20</td>
    <td align="right">  666856.73</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 358894.521</td>
    <td align="right"> 358894.521</td>
    <td align="right">  12.645813</td>
    <td align="right"> 0.00785004</td>
    <td align="right">   4771.051</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 21:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  358894.52</td>
    <td align="right">  358894.52</td>
    <td align="right">  12.645813</td>
    <td align="right">     -14.43</td>
    <td align="right">     -14.43</td>
    <td align="right"> 0.00248388</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    76.7812</td>
    <td align="right">      20.87</td>
    <td align="right"> 0.00870620</td>
    <td align="right">    48.8421</td>
    <td align="right">  116985.38</td>
    <td align="right">       0.00</td>
    <td align="right">  278861.79</td>
    <td align="right">  278861.79</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">  56316.329</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.215577</td>
    <td align="right"> 0.00239108</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   56316.33</td>
    <td align="right">   56316.33</td>
    <td align="right">   3.215577</td>
    <td align="right">      28.33</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      11.77</td>
    <td align="right">       9.26</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837638</td>
    <td align="right">    38.8809</td>
    <td align="right">  237680.76</td>
    <td align="right">       0.00</td>
    <td align="right">   63528.10</td>
    <td align="right">   63528.10</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right"> 140062.794</td>
    <td align="right"> 140062.794</td>
    <td align="right">   3.215577</td>
    <td align="right"> 0.00306357</td>
    <td align="right">   1765.620</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  140062.79</td>
    <td align="right">  140062.79</td>
    <td align="right">   3.215577</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00610218</td>
    <td align="right">    32.0968</td>
    <td align="right">  301288.66</td>
    <td align="right">       0.00</td>
    <td align="right">   84861.70</td>
    <td align="right">   84861.70</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">   4531.534</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.252354</td>
    <td align="right"> 0.00019240</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:30:00</td>
    <td align="right">    4531.53</td>
    <td align="right">    4531.53</td>
    <td align="right">   0.252354</td>
    <td align="right">      28.70</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      11.72</td>
    <td align="right">       9.24</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840545</td>
    <td align="right">    39.0140</td>
    <td align="right">   22506.71</td>
    <td align="right">       0.00</td>
    <td align="right">    5101.97</td>
    <td align="right">    5101.97</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">  10991.929</td>
    <td align="right">  10991.929</td>
    <td align="right">   0.252354</td>
    <td align="right"> 0.00024042</td>
    <td align="right">    138.563</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   10991.93</td>
    <td align="right">   10991.93</td>
    <td align="right">   0.252354</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00629903</td>
    <td align="right">    33.1218</td>
    <td align="right">   26189.53</td>
    <td align="right">       0.00</td>
    <td align="right">    6659.83</td>
    <td align="right">    6659.83</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right"> 354008.750</td>
    <td align="right">   -999.000</td>
    <td align="right">  22.218083</td>
    <td align="right"> 0.01503053</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">  354008.75</td>
    <td align="right">  354008.75</td>
    <td align="right">  22.218083</td>
    <td align="right">      25.71</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00827068</td>
    <td align="right">      10.66</td>
    <td align="right">       9.68</td>
    <td align="right"> 0.00827068</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">    33.6291</td>
    <td align="right">      24.38</td>
    <td align="right"> 0.00834862</td>
    <td align="right">    37.8869</td>
    <td align="right">  212634.57</td>
    <td align="right">       0.00</td>
    <td align="right">  401012.96</td>
    <td align="right">  363385.18</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right"> 271015.714</td>
    <td align="right"> 271015.714</td>
    <td align="right">   6.665425</td>
    <td align="right"> 0.00592788</td>
    <td align="right">   3353.025</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 10:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  271015.71</td>
    <td align="right">  271015.71</td>
    <td align="right">   6.665425</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   112.0970</td>
    <td align="right">      21.73</td>
    <td align="right"> 0.00697709</td>
    <td align="right">    37.2371</td>
    <td align="right">   99385.06</td>
    <td align="right">       0.00</td>
    <td align="right">  187680.64</td>
    <td align="right">  187680.64</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">  93435.647</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.727445</td>
    <td align="right"> 0.00396710</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">   93435.65</td>
    <td align="right">   93435.65</td>
    <td align="right">   5.727445</td>
    <td align="right">      26.03</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00814376</td>
    <td align="right">      10.62</td>
    <td align="right">       9.53</td>
    <td align="right"> 0.00814376</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    41.6273</td>
    <td align="right">      24.33</td>
    <td align="right"> 0.00843934</td>
    <td align="right">    38.4011</td>
    <td align="right">   58378.33</td>
    <td align="right">       0.00</td>
    <td align="right">  105803.26</td>
    <td align="right">   96806.44</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">  69863.256</td>
    <td align="right">  69863.256</td>
    <td align="right">   1.718233</td>
    <td align="right"> 0.00152811</td>
    <td align="right">    864.353</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 10:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">   69863.26</td>
    <td align="right">   69863.26</td>
    <td align="right">   1.718233</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   138.7577</td>
    <td align="right">      21.79</td>
    <td align="right"> 0.00627481</td>
    <td align="right">    33.4025</td>
    <td align="right">   37058.36</td>
    <td align="right">       0.00</td>
    <td align="right">   48380.89</td>
    <td align="right">   48380.89</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 194KBTU/HR 14.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">   4571.828</td>
    <td align="right">   3660.458</td>
    <td align="right">   0.276184</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">    4436.01</td>
    <td align="right">    4436.01</td>
    <td align="right">   0.276184</td>
    <td align="right">      23.98</td>
    <td align="right">      14.82</td>
    <td align="right"> 0.00844367</td>
    <td align="right">      11.77</td>
    <td align="right">      10.30</td>
    <td align="right"> 0.00844367</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00738759</td>
    <td align="right">      11.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844367</td>
    <td align="right">    39.1898</td>
    <td align="right">    2539.02</td>
    <td align="right">       0.00</td>
    <td align="right">    4566.96</td>
    <td align="right">    3392.57</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.276184</td>
    <td align="right">      21.82</td>
    <td align="right">      13.56</td>
    <td align="right"> 0.00784657</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00784657</td>
    <td align="right">    41.1444</td>
    <td align="right">    6616.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:16:00</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8119.662</td>
    <td align="right">   8119.662</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.276184</td>
    <td align="right"> 0.28671033</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8119.66</td>
    <td align="right">    8119.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28671033</td>
    <td align="right">   0.276184</td>
    <td align="right">      21.82</td>
    <td align="right">      13.56</td>
    <td align="right"> 0.00784657</td>
    <td align="right">    41864.5</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8119.66</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.82</td>
    <td align="right"> 0.00784657</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00784657</td>
    <td align="right">    41.1444</td>
    <td align="right">    6616.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    286.417</td>
    <td align="right">    286.417</td>
    <td align="right">   0.050732</td>
    <td align="right"> 0.00000626</td>
    <td align="right">      5.119</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0066</td>
    <td align="right">   0.006684</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     286.42</td>
    <td align="right">     286.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05266504</td>
    <td align="right">   0.050732</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00626411</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     286.42</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     286.79</td>
    <td align="right">     286.79</td>
    <td align="right"> 0.05266504</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      22.01</td>
    <td align="right">      15.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42448.3</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    107.805</td>
    <td align="right">    107.805</td>
    <td align="right">   0.019095</td>
    <td align="right"> 0.00000236</td>
    <td align="right">      1.927</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0025</td>
    <td align="right">   0.002516</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     107.80</td>
    <td align="right">     107.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01982262</td>
    <td align="right">   0.019095</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00235775</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     107.80</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     107.95</td>
    <td align="right">     107.95</td>
    <td align="right"> 0.01982262</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      22.01</td>
    <td align="right">      15.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42448.3</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    125.321</td>
    <td align="right">    125.321</td>
    <td align="right">   0.022197</td>
    <td align="right"> 0.00000274</td>
    <td align="right">      2.240</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0029</td>
    <td align="right">   0.002925</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     125.32</td>
    <td align="right">     125.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02304350</td>
    <td align="right">   0.022197</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00274085</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     125.32</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     125.48</td>
    <td align="right">     125.48</td>
    <td align="right"> 0.02304350</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      22.01</td>
    <td align="right">      15.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42448.3</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.007433</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00771647</td>
    <td align="right">   0.007433</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00771647</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.007433</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00771647</td>
    <td align="right">   0.007433</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00771647</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1254.998</td>
    <td align="right">   1254.998</td>
    <td align="right">   0.110663</td>
    <td align="right"> 0.00002745</td>
    <td align="right">     24.154</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0287</td>
    <td align="right">   0.029289</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1255.00</td>
    <td align="right">    1255.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11488068</td>
    <td align="right">   0.110663</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02744756</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1255.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.87</td>
    <td align="right"> 0.00351713</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00351713</td>
    <td align="right">    18.5638</td>
    <td align="right">     634.74</td>
    <td align="right">       0.00</td>
    <td align="right">    1256.34</td>
    <td align="right">    1256.34</td>
    <td align="right"> 0.11488068</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      27.39</td>
    <td align="right">      17.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    47938.8</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    107.875</td>
    <td align="right">    107.875</td>
    <td align="right">   0.019107</td>
    <td align="right"> 0.00000236</td>
    <td align="right">      1.928</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0025</td>
    <td align="right">   0.002518</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     107.87</td>
    <td align="right">     107.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01983555</td>
    <td align="right">   0.019107</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00235929</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     107.87</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     108.02</td>
    <td align="right">     108.02</td>
    <td align="right"> 0.01983555</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      22.01</td>
    <td align="right">      15.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42448.3</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2601.288</td>
    <td align="right">   2601.288</td>
    <td align="right">   0.216230</td>
    <td align="right"> 0.00005690</td>
    <td align="right">     50.426</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0595</td>
    <td align="right">   0.060709</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2601.29</td>
    <td align="right">    2601.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.22447072</td>
    <td align="right">   0.216230</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.05689175</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2601.29</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00400866</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00400866</td>
    <td align="right">    21.1414</td>
    <td align="right">    1388.22</td>
    <td align="right">       0.00</td>
    <td align="right">    2607.03</td>
    <td align="right">    2607.03</td>
    <td align="right"> 0.22447072</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      28.06</td>
    <td align="right">      17.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48616.8</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    301.068</td>
    <td align="right">    301.068</td>
    <td align="right">   0.008444</td>
    <td align="right"> 0.00000659</td>
    <td align="right">      7.404</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0069</td>
    <td align="right">   0.007026</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     301.07</td>
    <td align="right">     301.07</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00876570</td>
    <td align="right">   0.008444</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00658455</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     301.07</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.96</td>
    <td align="right"> 0.01906766</td>
    <td align="right">      22.03</td>
    <td align="right"> 0.01906766</td>
    <td align="right">    98.0291</td>
    <td align="right">     252.13</td>
    <td align="right">       0.00</td>
    <td align="right">     301.55</td>
    <td align="right">     301.55</td>
    <td align="right"> 0.00876570</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.40</td>
    <td align="right">      24.09</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    71404.1</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  26115.400</td>
    <td align="right">  26115.400</td>
    <td align="right">   0.894977</td>
    <td align="right"> 0.00057122</td>
    <td align="right">    544.336</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.5975</td>
    <td align="right">   0.609487</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   26115.40</td>
    <td align="right">   26115.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.92908714</td>
    <td align="right">   0.894977</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.57115970</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   26115.40</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00796195</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796195</td>
    <td align="right">    41.7407</td>
    <td align="right">   17378.95</td>
    <td align="right">       0.00</td>
    <td align="right">   26159.30</td>
    <td align="right">   26159.30</td>
    <td align="right"> 0.92908714</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.39</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61193.1</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    725.459</td>
    <td align="right">    725.459</td>
    <td align="right">   0.046289</td>
    <td align="right"> 0.00001587</td>
    <td align="right">     13.422</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0166</td>
    <td align="right">   0.016931</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     725.46</td>
    <td align="right">     725.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04805303</td>
    <td align="right">   0.046289</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01586623</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     725.46</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00793374</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00793374</td>
    <td align="right">    41.5944</td>
    <td align="right">     273.62</td>
    <td align="right">       0.00</td>
    <td align="right">     726.92</td>
    <td align="right">     726.92</td>
    <td align="right"> 0.04805303</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      27.61</td>
    <td align="right">      17.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48164.6</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    672.677</td>
    <td align="right">    672.677</td>
    <td align="right">   0.037309</td>
    <td align="right"> 0.00001471</td>
    <td align="right">     12.667</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0154</td>
    <td align="right">   0.015699</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     672.68</td>
    <td align="right">     672.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03873053</td>
    <td align="right">   0.037309</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01471186</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     672.68</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.01714095</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01714095</td>
    <td align="right">    88.5630</td>
    <td align="right">     302.33</td>
    <td align="right">       0.00</td>
    <td align="right">     673.95</td>
    <td align="right">     673.95</td>
    <td align="right"> 0.03873053</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      29.84</td>
    <td align="right">      17.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50438.1</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00038582</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00038582</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00038582</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00038582</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1616.357</td>
    <td align="right">   1616.357</td>
    <td align="right">   0.055524</td>
    <td align="right"> 0.00003535</td>
    <td align="right">     33.666</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0370</td>
    <td align="right">   0.037723</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1616.36</td>
    <td align="right">    1616.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05764040</td>
    <td align="right">   0.055524</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.03535072</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1616.36</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00797354</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797354</td>
    <td align="right">    41.8007</td>
    <td align="right">    1074.34</td>
    <td align="right">       0.00</td>
    <td align="right">    1619.07</td>
    <td align="right">    1619.07</td>
    <td align="right"> 0.05764040</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.32</td>
    <td align="right">      21.28</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61126.4</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11581.484</td>
    <td align="right">  11581.484</td>
    <td align="right">   0.397171</td>
    <td align="right"> 0.00025332</td>
    <td align="right">    241.348</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.2650</td>
    <td align="right">   0.270291</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11581.48</td>
    <td align="right">   11581.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.41230819</td>
    <td align="right">   0.397171</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.25329411</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   11581.48</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00796546</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796546</td>
    <td align="right">    41.7589</td>
    <td align="right">    7704.42</td>
    <td align="right">       0.00</td>
    <td align="right">   11600.95</td>
    <td align="right">   11600.95</td>
    <td align="right"> 0.41230819</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.37</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61173.8</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  32254.725</td>
    <td align="right">  32254.725</td>
    <td align="right">   1.202437</td>
    <td align="right"> 0.00070550</td>
    <td align="right">    656.426</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.7379</td>
    <td align="right">   0.752768</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   32254.72</td>
    <td align="right">   32254.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.24826574</td>
    <td align="right">   1.202437</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.70543048</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   32254.72</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00803949</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00803949</td>
    <td align="right">    42.1414</td>
    <td align="right">   20514.97</td>
    <td align="right">       0.00</td>
    <td align="right">   32308.99</td>
    <td align="right">   32308.99</td>
    <td align="right"> 1.24826574</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      38.16</td>
    <td align="right">      20.63</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58920.3</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    821.013</td>
    <td align="right">    821.013</td>
    <td align="right">   0.053273</td>
    <td align="right"> 0.00001796</td>
    <td align="right">     15.162</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0188</td>
    <td align="right">   0.019161</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     821.01</td>
    <td align="right">     821.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05530335</td>
    <td align="right">   0.053273</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01795604</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     821.01</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00790827</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00790827</td>
    <td align="right">    41.4626</td>
    <td align="right">     301.03</td>
    <td align="right">       0.00</td>
    <td align="right">     822.67</td>
    <td align="right">     822.67</td>
    <td align="right"> 0.05530335</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      27.37</td>
    <td align="right">      17.14</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    47912.7</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11630.332</td>
    <td align="right">  11630.332</td>
    <td align="right">   0.398855</td>
    <td align="right"> 0.00025439</td>
    <td align="right">    242.365</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.2661</td>
    <td align="right">   0.271431</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11630.33</td>
    <td align="right">   11630.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.41405620</td>
    <td align="right">   0.398855</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.25436244</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   11630.33</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00796581</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796581</td>
    <td align="right">    41.7607</td>
    <td align="right">    7736.83</td>
    <td align="right">       0.00</td>
    <td align="right">   11649.88</td>
    <td align="right">   11649.88</td>
    <td align="right"> 0.41405620</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.37</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61173.2</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2497.713</td>
    <td align="right">   2497.713</td>
    <td align="right">   0.132314</td>
    <td align="right"> 0.00005463</td>
    <td align="right">     47.352</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0571</td>
    <td align="right">   0.058292</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2497.71</td>
    <td align="right">    2497.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13735647</td>
    <td align="right">   0.132314</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05462651</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2497.71</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    1206.01</td>
    <td align="right">       0.00</td>
    <td align="right">    2502.39</td>
    <td align="right">    2502.39</td>
    <td align="right"> 0.13735647</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.64</td>
    <td align="right">      18.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51255.4</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6516.259</td>
    <td align="right">   6516.259</td>
    <td align="right">   0.224081</td>
    <td align="right"> 0.00014253</td>
    <td align="right">    135.680</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.1491</td>
    <td align="right">   0.152078</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6516.26</td>
    <td align="right">    6457.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23262116</td>
    <td align="right">   0.224081</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.14251456</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6516.26</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.97</td>
    <td align="right"> 0.00800893</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800893</td>
    <td align="right">    41.9836</td>
    <td align="right">    4328.65</td>
    <td align="right">       0.00</td>
    <td align="right">    6527.21</td>
    <td align="right">    6527.21</td>
    <td align="right"> 0.23262116</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.29</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61096.6</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9579.604</td>
    <td align="right">   9579.604</td>
    <td align="right">   0.329346</td>
    <td align="right"> 0.00020953</td>
    <td align="right">    199.478</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.2192</td>
    <td align="right">   0.223571</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9579.60</td>
    <td align="right">    9579.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.34189826</td>
    <td align="right">   0.329346</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.20951177</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    9579.60</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.05</td>
    <td align="right"> 0.00800904</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800904</td>
    <td align="right">    41.9841</td>
    <td align="right">    6364.33</td>
    <td align="right">       0.00</td>
    <td align="right">    9595.70</td>
    <td align="right">    9595.70</td>
    <td align="right"> 0.34189826</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.30</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61103.1</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10062.912</td>
    <td align="right">  10062.912</td>
    <td align="right">   0.345996</td>
    <td align="right"> 0.00022010</td>
    <td align="right">    209.536</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.2302</td>
    <td align="right">   0.234851</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10062.91</td>
    <td align="right">    9970.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35918298</td>
    <td align="right">   0.345996</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.22008202</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   10062.91</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.03</td>
    <td align="right"> 0.00800933</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800933</td>
    <td align="right">    41.9856</td>
    <td align="right">    6685.09</td>
    <td align="right">       0.00</td>
    <td align="right">   10079.82</td>
    <td align="right">   10079.82</td>
    <td align="right"> 0.35918298</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.30</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61100.4</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  28199.270</td>
    <td align="right">  28199.270</td>
    <td align="right">   0.962425</td>
    <td align="right"> 0.00061680</td>
    <td align="right">    588.511</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.6451</td>
    <td align="right">   0.658121</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28199.27</td>
    <td align="right">   28199.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.99910614</td>
    <td align="right">   0.962425</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.61673521</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   28199.27</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.77</td>
    <td align="right"> 0.01140014</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01140014</td>
    <td align="right">    59.4329</td>
    <td align="right">   18743.21</td>
    <td align="right">       0.00</td>
    <td align="right">   28246.70</td>
    <td align="right">   28246.70</td>
    <td align="right"> 0.99910614</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.50</td>
    <td align="right">      21.33</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61309.1</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1976.268</td>
    <td align="right">   1976.268</td>
    <td align="right">   0.115691</td>
    <td align="right"> 0.00004323</td>
    <td align="right">     36.945</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0452</td>
    <td align="right">   0.046123</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1976.27</td>
    <td align="right">    1976.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12009996</td>
    <td align="right">   0.115691</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.04322218</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1976.27</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.78</td>
    <td align="right"> 0.01790717</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01790717</td>
    <td align="right">    92.4129</td>
    <td align="right">     826.31</td>
    <td align="right">       0.00</td>
    <td align="right">    1980.03</td>
    <td align="right">    1980.03</td>
    <td align="right"> 0.12009996</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      28.95</td>
    <td align="right">      17.68</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    49523.7</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5829.964</td>
    <td align="right">   5829.964</td>
    <td align="right">   0.521283</td>
    <td align="right"> 0.00012752</td>
    <td align="right">    104.354</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.1334</td>
    <td align="right">   0.136061</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5829.96</td>
    <td align="right">    5829.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.54115064</td>
    <td align="right">   0.521283</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12750487</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5829.96</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.93</td>
    <td align="right"> 0.00777036</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00777036</td>
    <td align="right">    40.7485</td>
    <td align="right">     743.12</td>
    <td align="right">       0.00</td>
    <td align="right">    5835.76</td>
    <td align="right">    5835.76</td>
    <td align="right"> 0.54115064</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      23.35</td>
    <td align="right">      15.72</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    43821.2</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5508.413</td>
    <td align="right">   5508.413</td>
    <td align="right">   0.399693</td>
    <td align="right"> 0.00012048</td>
    <td align="right">    100.583</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.1260</td>
    <td align="right">   0.128557</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5508.41</td>
    <td align="right">    5508.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.41492648</td>
    <td align="right">   0.399693</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12047234</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5508.41</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.87</td>
    <td align="right"> 0.01785692</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01785692</td>
    <td align="right">    92.1599</td>
    <td align="right">    1535.79</td>
    <td align="right">       0.00</td>
    <td align="right">    5519.66</td>
    <td align="right">    5519.66</td>
    <td align="right"> 0.41492648</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      25.82</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    46339.9</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003345</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00347241</td>
    <td align="right">   0.003345</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00347241</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003345</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00347241</td>
    <td align="right">   0.003345</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00347241</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1251.373</td>
    <td align="right">   1251.373</td>
    <td align="right">   0.042873</td>
    <td align="right"> 0.00002737</td>
    <td align="right">     26.085</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0286</td>
    <td align="right">   0.029205</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1251.37</td>
    <td align="right">    1251.37</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04450713</td>
    <td align="right">   0.042873</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02736829</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1251.37</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      33.55</td>
    <td align="right"> 0.01856255</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01856255</td>
    <td align="right">    95.7013</td>
    <td align="right">     824.75</td>
    <td align="right">       0.00</td>
    <td align="right">    1253.48</td>
    <td align="right">    1253.48</td>
    <td align="right"> 0.04450713</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.40</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61200.7</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2383.039</td>
    <td align="right">   2383.039</td>
    <td align="right">   0.081589</td>
    <td align="right"> 0.00005212</td>
    <td align="right">     49.685</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0545</td>
    <td align="right">   0.055616</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2383.04</td>
    <td align="right">    2383.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.08469898</td>
    <td align="right">   0.081589</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05211851</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2383.04</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      27.65</td>
    <td align="right"> 0.01803410</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01803410</td>
    <td align="right">    93.0502</td>
    <td align="right">    1571.87</td>
    <td align="right">       0.00</td>
    <td align="right">    2387.05</td>
    <td align="right">    2387.05</td>
    <td align="right"> 0.08469898</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.42</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61219.9</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1059.261</td>
    <td align="right">   1059.261</td>
    <td align="right">   0.036278</td>
    <td align="right"> 0.00002317</td>
    <td align="right">     22.083</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0242</td>
    <td align="right">   0.024721</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1059.26</td>
    <td align="right">    1059.26</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03766109</td>
    <td align="right">   0.036278</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02316668</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1059.26</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      27.95</td>
    <td align="right"> 0.01810427</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01810427</td>
    <td align="right">    93.4023</td>
    <td align="right">     698.54</td>
    <td align="right">       0.00</td>
    <td align="right">    1061.04</td>
    <td align="right">    1061.04</td>
    <td align="right"> 0.03766109</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.41</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61210.6</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  48112.318</td>
    <td align="right">  48112.318</td>
    <td align="right">   1.654158</td>
    <td align="right"> 0.00105235</td>
    <td align="right">   1001.843</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     1.1007</td>
    <td align="right">   1.122856</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   48112.32</td>
    <td align="right">   48112.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.71720258</td>
    <td align="right">   1.654158</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.05224570</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   48112.32</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.98</td>
    <td align="right"> 0.00800489</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800489</td>
    <td align="right">    41.9627</td>
    <td align="right">   31963.58</td>
    <td align="right">       0.00</td>
    <td align="right">   48193.16</td>
    <td align="right">   48193.16</td>
    <td align="right"> 1.71720258</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.30</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61102.1</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  33678.531</td>
    <td align="right">  33678.531</td>
    <td align="right">   1.158178</td>
    <td align="right"> 0.00073665</td>
    <td align="right">    701.239</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.7705</td>
    <td align="right">   0.785997</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33678.53</td>
    <td align="right">   33678.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.20232002</td>
    <td align="right">   1.158178</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.73656999</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   33678.53</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.96</td>
    <td align="right"> 0.00800278</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800278</td>
    <td align="right">    41.9518</td>
    <td align="right">   22371.85</td>
    <td align="right">       0.00</td>
    <td align="right">   33735.12</td>
    <td align="right">   33735.12</td>
    <td align="right"> 1.20232002</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.29</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61095.5</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  41104.786</td>
    <td align="right">  41104.786</td>
    <td align="right">   1.413878</td>
    <td align="right"> 0.00089908</td>
    <td align="right">    855.807</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.9404</td>
    <td align="right">   0.959313</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   41104.79</td>
    <td align="right">   41104.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.46776545</td>
    <td align="right">   1.413878</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.89898671</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   41104.79</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.94</td>
    <td align="right"> 0.00799955</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799955</td>
    <td align="right">    41.9351</td>
    <td align="right">   27301.95</td>
    <td align="right">       0.00</td>
    <td align="right">   41173.85</td>
    <td align="right">   41173.85</td>
    <td align="right"> 1.46776545</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.29</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61089.2</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  33881.565</td>
    <td align="right">  33881.565</td>
    <td align="right">   1.165173</td>
    <td align="right"> 0.00074109</td>
    <td align="right">    705.464</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.7751</td>
    <td align="right">   0.790736</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33881.57</td>
    <td align="right">   33881.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.20958095</td>
    <td align="right">   1.165173</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.74101047</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   33881.57</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.96</td>
    <td align="right"> 0.00800282</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800282</td>
    <td align="right">    41.9520</td>
    <td align="right">   22506.60</td>
    <td align="right">       0.00</td>
    <td align="right">   33938.50</td>
    <td align="right">   33938.50</td>
    <td align="right"> 1.20958095</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.29</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61095.2</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6652.293</td>
    <td align="right">   6652.293</td>
    <td align="right">   0.599300</td>
    <td align="right"> 0.00014550</td>
    <td align="right">    118.946</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.1522</td>
    <td align="right">   0.155253</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6652.29</td>
    <td align="right">    6652.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.62214142</td>
    <td align="right">   0.599300</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.14548970</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6652.29</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.93</td>
    <td align="right"> 0.00779376</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00779376</td>
    <td align="right">    40.8696</td>
    <td align="right">     803.88</td>
    <td align="right">       0.00</td>
    <td align="right">    6658.93</td>
    <td align="right">    6658.93</td>
    <td align="right"> 0.62214142</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      23.27</td>
    <td align="right">      15.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    43740.4</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  93405.655</td>
    <td align="right">  93405.655</td>
    <td align="right">   3.201736</td>
    <td align="right"> 0.00204305</td>
    <td align="right">   1946.768</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     2.1369</td>
    <td align="right">   2.179922</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   93405.66</td>
    <td align="right">   93405.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.32376406</td>
    <td align="right">   3.201736</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.04283856</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   93405.66</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.17</td>
    <td align="right"> 0.00800934</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800934</td>
    <td align="right">    41.9857</td>
    <td align="right">   62148.41</td>
    <td align="right">       0.00</td>
    <td align="right">   93562.67</td>
    <td align="right">   93562.67</td>
    <td align="right"> 3.32376406</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.38</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61186.8</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 130544.678</td>
    <td align="right"> 130544.678</td>
    <td align="right">   4.467833</td>
    <td align="right"> 0.00285538</td>
    <td align="right">   2722.112</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     2.9866</td>
    <td align="right">   3.046681</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  130544.68</td>
    <td align="right">  130544.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.63811511</td>
    <td align="right">   4.467833</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.85509162</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  130544.68</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.33</td>
    <td align="right"> 0.00801861</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00801861</td>
    <td align="right">    42.0337</td>
    <td align="right">   86926.24</td>
    <td align="right">       0.00</td>
    <td align="right">  130764.18</td>
    <td align="right">  130764.18</td>
    <td align="right"> 4.63811511</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.43</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61230.6</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  92012.901</td>
    <td align="right">  92012.901</td>
    <td align="right">   3.153441</td>
    <td align="right"> 0.00201258</td>
    <td align="right">   1917.843</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     2.1051</td>
    <td align="right">   2.147418</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   92012.90</td>
    <td align="right">   92012.90</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.27362830</td>
    <td align="right">   3.153441</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.01237817</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   92012.90</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.18</td>
    <td align="right"> 0.00800893</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800893</td>
    <td align="right">    41.9836</td>
    <td align="right">   61227.17</td>
    <td align="right">       0.00</td>
    <td align="right">   92167.58</td>
    <td align="right">   92167.58</td>
    <td align="right"> 3.27362830</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.39</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61191.7</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 122718.189</td>
    <td align="right"> 122718.189</td>
    <td align="right">   4.199691</td>
    <td align="right"> 0.00268420</td>
    <td align="right">   2558.967</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     2.8075</td>
    <td align="right">   2.864025</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  122718.19</td>
    <td align="right">  122718.19</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.35975352</td>
    <td align="right">   4.199691</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.68392153</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  122718.19</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.34</td>
    <td align="right"> 0.00802087</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00802087</td>
    <td align="right">    42.0454</td>
    <td align="right">   81717.37</td>
    <td align="right">       0.00</td>
    <td align="right">  122924.53</td>
    <td align="right">  122924.53</td>
    <td align="right"> 4.35975352</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.43</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61232.5</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    985.815</td>
    <td align="right">    985.815</td>
    <td align="right">   0.041560</td>
    <td align="right"> 0.00002156</td>
    <td align="right">     19.481</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0226</td>
    <td align="right">   0.023007</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     985.81</td>
    <td align="right">     985.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04314402</td>
    <td align="right">   0.041560</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02156037</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     985.81</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.54</td>
    <td align="right"> 0.01752571</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01752571</td>
    <td align="right">    90.4949</td>
    <td align="right">     572.97</td>
    <td align="right">       0.00</td>
    <td align="right">     987.55</td>
    <td align="right">     987.55</td>
    <td align="right"> 0.04314402</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      35.22</td>
    <td align="right">      19.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    55926.8</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  29049.010</td>
    <td align="right">  29049.010</td>
    <td align="right">   0.996093</td>
    <td align="right"> 0.00063538</td>
    <td align="right">    605.375</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.6646</td>
    <td align="right">   0.677952</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   29049.01</td>
    <td align="right">   29049.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.03405698</td>
    <td align="right">   0.996093</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.63531953</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   29049.01</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00796907</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796907</td>
    <td align="right">    41.7775</td>
    <td align="right">   19325.36</td>
    <td align="right">       0.00</td>
    <td align="right">   29097.84</td>
    <td align="right">   29097.84</td>
    <td align="right"> 1.03405698</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.37</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61176.7</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1138.543</td>
    <td align="right">   1138.543</td>
    <td align="right">   0.042705</td>
    <td align="right"> 0.00002490</td>
    <td align="right">     23.134</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0260</td>
    <td align="right">   0.026572</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1138.54</td>
    <td align="right">    1138.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04433230</td>
    <td align="right">   0.042705</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02490062</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1138.54</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     721.64</td>
    <td align="right">       0.00</td>
    <td align="right">    1140.46</td>
    <td align="right">    1140.46</td>
    <td align="right"> 0.04433230</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      38.01</td>
    <td align="right">      20.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58762.4</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1309.732</td>
    <td align="right">   1309.732</td>
    <td align="right">   0.045431</td>
    <td align="right"> 0.00002865</td>
    <td align="right">     27.200</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0300</td>
    <td align="right">   0.030567</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1309.73</td>
    <td align="right">    1309.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04716284</td>
    <td align="right">   0.045431</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02864464</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1309.73</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00865808</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00865808</td>
    <td align="right">    45.3372</td>
    <td align="right">     865.63</td>
    <td align="right">       0.00</td>
    <td align="right">    1311.93</td>
    <td align="right">    1311.93</td>
    <td align="right"> 0.04716284</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.06</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60854.2</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00038582</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00038582</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00038582</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00038582</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13758.050</td>
    <td align="right">  13758.050</td>
    <td align="right">   0.472001</td>
    <td align="right"> 0.00030093</td>
    <td align="right">    286.671</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.3148</td>
    <td align="right">   0.321088</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13758.05</td>
    <td align="right">   13758.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.48999012</td>
    <td align="right">   0.472001</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.30089694</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   13758.05</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00797064</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797064</td>
    <td align="right">    41.7856</td>
    <td align="right">    9150.47</td>
    <td align="right">       0.00</td>
    <td align="right">   13781.18</td>
    <td align="right">   13781.18</td>
    <td align="right"> 0.48999012</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.36</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61162.6</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  39907.049</td>
    <td align="right">  39907.049</td>
    <td align="right">   1.384867</td>
    <td align="right"> 0.00087288</td>
    <td align="right">    828.665</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.9130</td>
    <td align="right">   0.931360</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39907.05</td>
    <td align="right">   39907.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.43764847</td>
    <td align="right">   1.384867</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.87279146</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   39907.05</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798534</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798534</td>
    <td align="right">    41.8617</td>
    <td align="right">   26387.83</td>
    <td align="right">       0.00</td>
    <td align="right">   39974.04</td>
    <td align="right">   39974.04</td>
    <td align="right"> 1.43764847</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.05</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60842.3</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1285.851</td>
    <td align="right">   1285.851</td>
    <td align="right">   0.049103</td>
    <td align="right"> 0.00002813</td>
    <td align="right">     26.006</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0294</td>
    <td align="right">   0.030009</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1285.85</td>
    <td align="right">    1285.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05097424</td>
    <td align="right">   0.049103</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02812235</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1285.85</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     806.49</td>
    <td align="right">       0.00</td>
    <td align="right">    1288.02</td>
    <td align="right">    1288.02</td>
    <td align="right"> 0.05097424</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      37.56</td>
    <td align="right">      20.45</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58305.3</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13796.637</td>
    <td align="right">  13796.637</td>
    <td align="right">   0.473331</td>
    <td align="right"> 0.00030177</td>
    <td align="right">    287.474</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.3156</td>
    <td align="right">   0.321989</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13796.64</td>
    <td align="right">   13796.64</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.49137093</td>
    <td align="right">   0.473331</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.30174086</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   13796.64</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00797081</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797081</td>
    <td align="right">    41.7865</td>
    <td align="right">    9176.07</td>
    <td align="right">       0.00</td>
    <td align="right">   13819.83</td>
    <td align="right">   13819.83</td>
    <td align="right"> 0.49137093</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.36</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61162.2</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2262.032</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.181190</td>
    <td align="right"> 0.00009604</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.181190</td>
    <td align="right"> 0.18809522</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.0716</td>
    <td align="right">   0.071602</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2262.03</td>
    <td align="right">    2262.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18809522</td>
    <td align="right">   0.181190</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    46325.5</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.09602990</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    2262.03</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00738759</td>
    <td align="right">      11.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    39.4471</td>
    <td align="right">    2151.55</td>
    <td align="right">       0.00</td>
    <td align="right">    2572.92</td>
    <td align="right">    2418.72</td>
    <td align="right"> 0.18809522</td>
    <td align="right">      24.56</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    46325.5</td>
    <td align="right">      11.96</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817508</td>
    <td align="right">    32646.7</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2239.007</td>
    <td align="right">   2239.007</td>
    <td align="right">   0.117506</td>
    <td align="right"> 0.00004897</td>
    <td align="right">     51.330</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.181190</td>
    <td align="right"> 0.18809522</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0512</td>
    <td align="right">   0.052254</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2239.01</td>
    <td align="right">    2239.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12198475</td>
    <td align="right">   0.117506</td>
    <td align="right">      22.00</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42441.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.04896844</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2239.01</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    2239.01</td>
    <td align="right">       0.00</td>
    <td align="right">    2444.84</td>
    <td align="right">    2444.84</td>
    <td align="right"> 0.12198475</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      36.25</td>
    <td align="right">      20.05</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56976.9</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    444.855</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.038605</td>
    <td align="right"> 0.00001889</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2287</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.038605</td>
    <td align="right"> 0.04007664</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.0141</td>
    <td align="right">   0.014081</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     444.85</td>
    <td align="right">     444.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04007664</td>
    <td align="right">   0.038605</td>
    <td align="right">      24.56</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00774025</td>
    <td align="right">    44391.8</td>
    <td align="right">      12.78</td>
    <td align="right">      10.01</td>
    <td align="right"> 0.00774025</td>
    <td align="right">    32381.4</td>
    <td align="right"> 0.01888540</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">     444.85</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00774025</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00774025</td>
    <td align="right">    35.9640</td>
    <td align="right">     220.30</td>
    <td align="right">       0.00</td>
    <td align="right">     553.84</td>
    <td align="right">     553.84</td>
    <td align="right"> 0.04007664</td>
    <td align="right">      24.56</td>
    <td align="right">      15.93</td>
    <td align="right"> 0.00774025</td>
    <td align="right">    44391.8</td>
    <td align="right">      11.00</td>
    <td align="right">      10.56</td>
    <td align="right"> 0.00774025</td>
    <td align="right">    30572.3</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    735.807</td>
    <td align="right">    735.807</td>
    <td align="right">   0.038605</td>
    <td align="right"> 0.00001609</td>
    <td align="right">     16.901</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.038605</td>
    <td align="right"> 0.04007664</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0168</td>
    <td align="right">   0.017172</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     735.81</td>
    <td align="right">     735.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04007664</td>
    <td align="right">   0.038605</td>
    <td align="right">      21.99</td>
    <td align="right">       8.42</td>
    <td align="right"> 0.00243764</td>
    <td align="right">    28297.4</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01609255</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     735.81</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.73</td>
    <td align="right"> 0.00243764</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00243764</td>
    <td align="right">    12.8963</td>
    <td align="right">     755.21</td>
    <td align="right">       0.00</td>
    <td align="right">     803.38</td>
    <td align="right">     803.38</td>
    <td align="right"> 0.04007664</td>
    <td align="right">      16.60</td>
    <td align="right">       7.16</td>
    <td align="right"> 0.00243764</td>
    <td align="right">    22851.9</td>
    <td align="right">      36.46</td>
    <td align="right">      15.53</td>
    <td align="right"> 0.00243764</td>
    <td align="right">    42898.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    714.304</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.054621</td>
    <td align="right"> 0.00003033</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.0589</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.054621</td>
    <td align="right"> 0.05670311</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.0226</td>
    <td align="right">   0.022611</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     714.30</td>
    <td align="right">     688.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05670311</td>
    <td align="right">   0.054621</td>
    <td align="right">      24.56</td>
    <td align="right">      15.24</td>
    <td align="right"> 0.00872474</td>
    <td align="right">    46896.8</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.03032431</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">     714.30</td>
    <td align="right">      24.92</td>
    <td align="right"> 0.00739748</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872474</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872474</td>
    <td align="right">    40.4776</td>
    <td align="right">     649.42</td>
    <td align="right">       0.00</td>
    <td align="right">     809.97</td>
    <td align="right">     733.20</td>
    <td align="right"> 0.05670311</td>
    <td align="right">      24.56</td>
    <td align="right">      16.78</td>
    <td align="right"> 0.00872474</td>
    <td align="right">    46896.8</td>
    <td align="right">      11.90</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00818808</td>
    <td align="right">    32612.3</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    615.580</td>
    <td align="right">    615.580</td>
    <td align="right">   0.032299</td>
    <td align="right"> 0.00001346</td>
    <td align="right">     14.140</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.054621</td>
    <td align="right"> 0.05670311</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0141</td>
    <td align="right">   0.014367</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     615.58</td>
    <td align="right">     615.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03353037</td>
    <td align="right">   0.032299</td>
    <td align="right">      22.00</td>
    <td align="right">       8.25</td>
    <td align="right"> 0.00227059</td>
    <td align="right">    27873.9</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01346310</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     615.58</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.77</td>
    <td align="right"> 0.00227059</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00227059</td>
    <td align="right">    12.0150</td>
    <td align="right">     629.08</td>
    <td align="right">       0.00</td>
    <td align="right">     672.12</td>
    <td align="right">     672.12</td>
    <td align="right"> 0.03353037</td>
    <td align="right">      16.60</td>
    <td align="right">       6.95</td>
    <td align="right"> 0.00227059</td>
    <td align="right">    22429.0</td>
    <td align="right">      36.47</td>
    <td align="right">      15.38</td>
    <td align="right"> 0.00227059</td>
    <td align="right">    42474.2</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738536</td>
    <td align="right">      11.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    20007.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738536</td>
    <td align="right">      11.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    20007.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6364.625</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.499868</td>
    <td align="right"> 0.00027022</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8169</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.499868</td>
    <td align="right"> 0.51891963</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.2015</td>
    <td align="right">   0.201466</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6364.63</td>
    <td align="right">    6267.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.51891963</td>
    <td align="right">   0.499868</td>
    <td align="right">      24.56</td>
    <td align="right">      15.14</td>
    <td align="right"> 0.00859460</td>
    <td align="right">    46564.7</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.27019710</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    6364.63</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00859460</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00859460</td>
    <td align="right">    39.8840</td>
    <td align="right">    5942.59</td>
    <td align="right">       0.00</td>
    <td align="right">    7229.90</td>
    <td align="right">    6688.09</td>
    <td align="right"> 0.51891963</td>
    <td align="right">      24.56</td>
    <td align="right">      16.67</td>
    <td align="right"> 0.00859460</td>
    <td align="right">    46564.7</td>
    <td align="right">      11.93</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00818078</td>
    <td align="right">    32632.1</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3406.892</td>
    <td align="right">   3406.892</td>
    <td align="right">   0.178751</td>
    <td align="right"> 0.00007452</td>
    <td align="right">     78.164</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.499868</td>
    <td align="right"> 0.51891963</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0779</td>
    <td align="right">   0.079511</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3406.89</td>
    <td align="right">    3406.89</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18556331</td>
    <td align="right">   0.178751</td>
    <td align="right">      22.00</td>
    <td align="right">      11.65</td>
    <td align="right"> 0.00565940</td>
    <td align="right">    36486.8</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.07451080</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3406.89</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00565940</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00565940</td>
    <td align="right">    29.7869</td>
    <td align="right">    3478.59</td>
    <td align="right">       0.00</td>
    <td align="right">    3719.78</td>
    <td align="right">    3719.78</td>
    <td align="right"> 0.18556331</td>
    <td align="right">      16.60</td>
    <td align="right">      10.79</td>
    <td align="right"> 0.00565940</td>
    <td align="right">    31008.8</td>
    <td align="right">      36.34</td>
    <td align="right">      18.25</td>
    <td align="right"> 0.00565940</td>
    <td align="right">    51054.7</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU</td>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    508.403</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.043774</td>
    <td align="right"> 0.00002159</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2237</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.043774</td>
    <td align="right"> 0.04544268</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.0161</td>
    <td align="right">   0.016093</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     508.40</td>
    <td align="right">     508.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04544268</td>
    <td align="right">   0.043774</td>
    <td align="right">      24.56</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00773753</td>
    <td align="right">    44384.9</td>
    <td align="right">      12.78</td>
    <td align="right">      10.01</td>
    <td align="right"> 0.00773753</td>
    <td align="right">    32374.5</td>
    <td align="right"> 0.02158321</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">     508.40</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00773753</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00773753</td>
    <td align="right">    35.9515</td>
    <td align="right">     249.07</td>
    <td align="right">       0.00</td>
    <td align="right">     628.03</td>
    <td align="right">     628.03</td>
    <td align="right"> 0.04544268</td>
    <td align="right">      24.56</td>
    <td align="right">      15.93</td>
    <td align="right"> 0.00773753</td>
    <td align="right">    44384.9</td>
    <td align="right">      11.00</td>
    <td align="right">      10.55</td>
    <td align="right"> 0.00773753</td>
    <td align="right">    30564.7</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU</td>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    834.327</td>
    <td align="right">    834.327</td>
    <td align="right">   0.043774</td>
    <td align="right"> 0.00001825</td>
    <td align="right">     19.164</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.043774</td>
    <td align="right"> 0.04544268</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0191</td>
    <td align="right">   0.019472</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     834.33</td>
    <td align="right">     834.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04544268</td>
    <td align="right">   0.043774</td>
    <td align="right">      21.99</td>
    <td align="right">       8.42</td>
    <td align="right"> 0.00242997</td>
    <td align="right">    28277.9</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01824724</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     834.33</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.73</td>
    <td align="right"> 0.00242997</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00242997</td>
    <td align="right">    12.8559</td>
    <td align="right">     856.55</td>
    <td align="right">       0.00</td>
    <td align="right">     910.95</td>
    <td align="right">     910.95</td>
    <td align="right"> 0.04544268</td>
    <td align="right">      16.60</td>
    <td align="right">       7.15</td>
    <td align="right"> 0.00242997</td>
    <td align="right">    22832.5</td>
    <td align="right">      36.46</td>
    <td align="right">      15.52</td>
    <td align="right"> 0.00242997</td>
    <td align="right">    42878.6</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6763.964</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.541872</td>
    <td align="right"> 0.00028718</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5121</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.541872</td>
    <td align="right"> 0.56252463</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.2141</td>
    <td align="right">   0.214107</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6763.96</td>
    <td align="right">    6763.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.56252463</td>
    <td align="right">   0.541872</td>
    <td align="right">      24.56</td>
    <td align="right">      15.00</td>
    <td align="right"> 0.00843061</td>
    <td align="right">    46148.6</td>
    <td align="right">      12.78</td>
    <td align="right">      10.69</td>
    <td align="right"> 0.00843061</td>
    <td align="right">    34124.3</td>
    <td align="right"> 0.28715022</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    6763.96</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843061</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843061</td>
    <td align="right">    39.1299</td>
    <td align="right">    6442.67</td>
    <td align="right">       0.00</td>
    <td align="right">    7698.36</td>
    <td align="right">    7288.98</td>
    <td align="right"> 0.56252463</td>
    <td align="right">      24.56</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00843061</td>
    <td align="right">    46148.6</td>
    <td align="right">      11.86</td>
    <td align="right">      11.35</td>
    <td align="right"> 0.00814215</td>
    <td align="right">    32463.2</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5583.973</td>
    <td align="right">   5583.973</td>
    <td align="right">   0.292996</td>
    <td align="right"> 0.00012214</td>
    <td align="right">    128.048</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.541872</td>
    <td align="right"> 0.56252463</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.1277</td>
    <td align="right">   0.130320</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5583.97</td>
    <td align="right">    5583.97</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30416279</td>
    <td align="right">   0.292996</td>
    <td align="right">      22.00</td>
    <td align="right">      12.98</td>
    <td align="right"> 0.00712313</td>
    <td align="right">    40208.6</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12212490</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5583.97</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00712313</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00712313</td>
    <td align="right">    37.4010</td>
    <td align="right">    5673.54</td>
    <td align="right">       0.00</td>
    <td align="right">    6096.93</td>
    <td align="right">    6096.93</td>
    <td align="right"> 0.30416279</td>
    <td align="right">      16.60</td>
    <td align="right">      12.29</td>
    <td align="right"> 0.00712313</td>
    <td align="right">    34714.7</td>
    <td align="right">      36.29</td>
    <td align="right">      19.39</td>
    <td align="right"> 0.00712313</td>
    <td align="right">    54759.6</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7713.502</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.615235</td>
    <td align="right"> 0.00032749</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6787</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.615235</td>
    <td align="right"> 0.63868325</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.2442</td>
    <td align="right">   0.244163</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7713.50</td>
    <td align="right">    7687.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63868325</td>
    <td align="right">   0.615235</td>
    <td align="right">      24.56</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.00852022</td>
    <td align="right">    46376.7</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.32746090</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7713.50</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852022</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852022</td>
    <td align="right">    39.5404</td>
    <td align="right">    7314.99</td>
    <td align="right">       0.00</td>
    <td align="right">    8771.16</td>
    <td align="right">    8216.97</td>
    <td align="right"> 0.63868325</td>
    <td align="right">      24.56</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00852022</td>
    <td align="right">    46376.7</td>
    <td align="right">      11.96</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817633</td>
    <td align="right">    32643.5</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5766.645</td>
    <td align="right">   5766.645</td>
    <td align="right">   0.302573</td>
    <td align="right"> 0.00012613</td>
    <td align="right">    132.243</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.615235</td>
    <td align="right"> 0.63868325</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.1319</td>
    <td align="right">   0.134583</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5766.65</td>
    <td align="right">    5766.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31410484</td>
    <td align="right">   0.302573</td>
    <td align="right">      22.00</td>
    <td align="right">      12.86</td>
    <td align="right"> 0.00698644</td>
    <td align="right">    39860.7</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12612005</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5766.65</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00698644</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00698644</td>
    <td align="right">    36.6923</td>
    <td align="right">    5858.08</td>
    <td align="right">       0.00</td>
    <td align="right">    6296.34</td>
    <td align="right">    6296.34</td>
    <td align="right"> 0.31410484</td>
    <td align="right">      16.60</td>
    <td align="right">      12.15</td>
    <td align="right"> 0.00698644</td>
    <td align="right">    34368.6</td>
    <td align="right">      36.29</td>
    <td align="right">      19.29</td>
    <td align="right"> 0.00698644</td>
    <td align="right">    54413.9</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1309.387</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.142788</td>
    <td align="right"> 0.00005559</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.1965</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.142788</td>
    <td align="right"> 0.14823059</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.0414</td>
    <td align="right">   0.041447</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1309.39</td>
    <td align="right">    1309.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14823059</td>
    <td align="right">   0.142788</td>
    <td align="right">      24.56</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00826086</td>
    <td align="right">    45717.1</td>
    <td align="right">      12.78</td>
    <td align="right">      10.52</td>
    <td align="right"> 0.00826086</td>
    <td align="right">    33695.8</td>
    <td align="right"> 0.05558734</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1309.39</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00826086</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00826086</td>
    <td align="right">    38.3512</td>
    <td align="right">    1247.58</td>
    <td align="right">       0.00</td>
    <td align="right">    2049.98</td>
    <td align="right">    2049.98</td>
    <td align="right"> 0.14823059</td>
    <td align="right">      24.56</td>
    <td align="right">      16.38</td>
    <td align="right"> 0.00826086</td>
    <td align="right">    45717.1</td>
    <td align="right">      11.01</td>
    <td align="right">      11.01</td>
    <td align="right"> 0.00826086</td>
    <td align="right">    31887.4</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2721.554</td>
    <td align="right">   2721.554</td>
    <td align="right">   0.142788</td>
    <td align="right"> 0.00005953</td>
    <td align="right">     62.446</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.142788</td>
    <td align="right"> 0.14823059</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0623</td>
    <td align="right">   0.063516</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2721.55</td>
    <td align="right">    2721.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14823059</td>
    <td align="right">   0.142788</td>
    <td align="right">      21.99</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00537742</td>
    <td align="right">    35769.6</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05952205</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2721.55</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00537742</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00537742</td>
    <td align="right">    28.3165</td>
    <td align="right">    2777.32</td>
    <td align="right">       0.00</td>
    <td align="right">    2971.48</td>
    <td align="right">    2971.48</td>
    <td align="right"> 0.14823059</td>
    <td align="right">      16.60</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00537742</td>
    <td align="right">    30294.9</td>
    <td align="right">      36.35</td>
    <td align="right">      18.02</td>
    <td align="right"> 0.00537742</td>
    <td align="right">    50341.2</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1231.445</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.129978</td>
    <td align="right"> 0.00005228</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4778</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.129978</td>
    <td align="right"> 0.13493173</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.0390</td>
    <td align="right">   0.038980</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1231.44</td>
    <td align="right">    1231.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13493173</td>
    <td align="right">   0.129978</td>
    <td align="right">      24.56</td>
    <td align="right">      14.99</td>
    <td align="right"> 0.00841218</td>
    <td align="right">    46101.7</td>
    <td align="right">      12.78</td>
    <td align="right">      10.67</td>
    <td align="right"> 0.00841218</td>
    <td align="right">    34077.8</td>
    <td align="right"> 0.05227845</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1231.44</td>
    <td align="right">      28.08</td>
    <td align="right"> 0.00740243</td>
    <td align="right">      15.34</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841218</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841218</td>
    <td align="right">    39.0455</td>
    <td align="right">    1173.02</td>
    <td align="right">       0.00</td>
    <td align="right">    1860.03</td>
    <td align="right">    1812.18</td>
    <td align="right"> 0.13493173</td>
    <td align="right">      24.56</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00841218</td>
    <td align="right">    46101.7</td>
    <td align="right">      11.40</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00827157</td>
    <td align="right">    32316.8</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2477.379</td>
    <td align="right">   2477.379</td>
    <td align="right">   0.129978</td>
    <td align="right"> 0.00005419</td>
    <td align="right">     56.849</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.129978</td>
    <td align="right"> 0.13493173</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0567</td>
    <td align="right">   0.057818</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2477.38</td>
    <td align="right">    2477.38</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13493173</td>
    <td align="right">   0.129978</td>
    <td align="right">      21.99</td>
    <td align="right">      11.11</td>
    <td align="right"> 0.00509949</td>
    <td align="right">    35063.1</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05418179</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2477.38</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00509949</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00509949</td>
    <td align="right">    26.8648</td>
    <td align="right">    2530.49</td>
    <td align="right">       0.00</td>
    <td align="right">    2704.88</td>
    <td align="right">    2704.88</td>
    <td align="right"> 0.13493173</td>
    <td align="right">      16.60</td>
    <td align="right">      10.19</td>
    <td align="right"> 0.00509949</td>
    <td align="right">    29591.2</td>
    <td align="right">      36.36</td>
    <td align="right">      17.79</td>
    <td align="right"> 0.00509949</td>
    <td align="right">    49637.5</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1620.215</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.120416</td>
    <td align="right"> 0.00006879</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.3249</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.120416</td>
    <td align="right"> 0.12500582</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.0513</td>
    <td align="right">   0.051286</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1620.22</td>
    <td align="right">    1527.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12500582</td>
    <td align="right">   0.120416</td>
    <td align="right">      24.56</td>
    <td align="right">      15.36</td>
    <td align="right"> 0.00886786</td>
    <td align="right">    47260.6</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.06878290</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1620.22</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886786</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00886786</td>
    <td align="right">    41.1333</td>
    <td align="right">    1431.61</td>
    <td align="right">       0.00</td>
    <td align="right">    1834.97</td>
    <td align="right">    1622.22</td>
    <td align="right"> 0.12500582</td>
    <td align="right">      24.56</td>
    <td align="right">      16.90</td>
    <td align="right"> 0.00886786</td>
    <td align="right">    47260.6</td>
    <td align="right">      11.85</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00819327</td>
    <td align="right">    32581.5</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2073.225</td>
    <td align="right">   2073.225</td>
    <td align="right">   0.108776</td>
    <td align="right"> 0.00004535</td>
    <td align="right">     47.582</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.120416</td>
    <td align="right"> 0.12500582</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0474</td>
    <td align="right">   0.048385</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2073.23</td>
    <td align="right">    2073.23</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11292167</td>
    <td align="right">   0.108776</td>
    <td align="right">      22.00</td>
    <td align="right">      10.73</td>
    <td align="right"> 0.00470509</td>
    <td align="right">    34061.0</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.04534269</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2073.23</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.66</td>
    <td align="right"> 0.00470509</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00470509</td>
    <td align="right">    24.8020</td>
    <td align="right">    2121.79</td>
    <td align="right">       0.00</td>
    <td align="right">    2263.62</td>
    <td align="right">    2263.62</td>
    <td align="right"> 0.11292167</td>
    <td align="right">      16.60</td>
    <td align="right">       9.76</td>
    <td align="right"> 0.00470509</td>
    <td align="right">    28592.7</td>
    <td align="right">      36.38</td>
    <td align="right">      17.47</td>
    <td align="right"> 0.00470509</td>
    <td align="right">    48638.6</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1355.049</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.140397</td>
    <td align="right"> 0.00005753</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.2063</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.140397</td>
    <td align="right"> 0.14574805</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.0429</td>
    <td align="right">   0.042893</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1355.05</td>
    <td align="right">    1355.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14574805</td>
    <td align="right">   0.140397</td>
    <td align="right">      24.56</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00826614</td>
    <td align="right">    45730.5</td>
    <td align="right">      12.78</td>
    <td align="right">      10.53</td>
    <td align="right"> 0.00826614</td>
    <td align="right">    33709.1</td>
    <td align="right"> 0.05752584</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1355.05</td>
    <td align="right">      26.96</td>
    <td align="right"> 0.00740068</td>
    <td align="right">      14.97</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00826614</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00826614</td>
    <td align="right">    38.3754</td>
    <td align="right">    1291.08</td>
    <td align="right">       0.00</td>
    <td align="right">    2011.40</td>
    <td align="right">    1981.97</td>
    <td align="right"> 0.14574805</td>
    <td align="right">      24.56</td>
    <td align="right">      16.39</td>
    <td align="right"> 0.00826614</td>
    <td align="right">    45730.5</td>
    <td align="right">      11.23</td>
    <td align="right">      11.12</td>
    <td align="right"> 0.00818606</td>
    <td align="right">    31930.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2675.986</td>
    <td align="right">   2675.986</td>
    <td align="right">   0.140397</td>
    <td align="right"> 0.00005853</td>
    <td align="right">     61.403</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.140397</td>
    <td align="right"> 0.14574805</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0612</td>
    <td align="right">   0.062453</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2675.99</td>
    <td align="right">    2675.99</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14574805</td>
    <td align="right">   0.140397</td>
    <td align="right">      21.99</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00527152</td>
    <td align="right">    35500.3</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05852544</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2675.99</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00527152</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00527152</td>
    <td align="right">    27.7636</td>
    <td align="right">    2731.29</td>
    <td align="right">       0.00</td>
    <td align="right">    2921.72</td>
    <td align="right">    2921.72</td>
    <td align="right"> 0.14574805</td>
    <td align="right">      16.60</td>
    <td align="right">      10.37</td>
    <td align="right"> 0.00527152</td>
    <td align="right">    30026.8</td>
    <td align="right">      36.36</td>
    <td align="right">      17.93</td>
    <td align="right"> 0.00527152</td>
    <td align="right">    50073.1</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7044.864</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.558318</td>
    <td align="right"> 0.00029911</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7359</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.558318</td>
    <td align="right"> 0.57959740</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.2230</td>
    <td align="right">   0.222998</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7044.86</td>
    <td align="right">    6986.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.57959740</td>
    <td align="right">   0.558318</td>
    <td align="right">      24.56</td>
    <td align="right">      15.10</td>
    <td align="right"> 0.00855104</td>
    <td align="right">    46454.3</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.29907524</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7044.86</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855104</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855104</td>
    <td align="right">    39.6834</td>
    <td align="right">    6637.79</td>
    <td align="right">       0.00</td>
    <td align="right">    8007.43</td>
    <td align="right">    7462.19</td>
    <td align="right"> 0.57959740</td>
    <td align="right">      24.56</td>
    <td align="right">      16.63</td>
    <td align="right"> 0.00855104</td>
    <td align="right">    46454.3</td>
    <td align="right">      11.95</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817820</td>
    <td align="right">    32638.8</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4326.136</td>
    <td align="right">   4326.136</td>
    <td align="right">   0.226961</td>
    <td align="right"> 0.00009462</td>
    <td align="right">     99.256</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.558318</td>
    <td align="right"> 0.57959740</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4371049.58</td>
    <td align="right">     0.0990</td>
    <td align="right">   0.100964</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4326.14</td>
    <td align="right">    4326.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23561109</td>
    <td align="right">   0.226961</td>
    <td align="right">      21.99</td>
    <td align="right">      11.54</td>
    <td align="right"> 0.00554778</td>
    <td align="right">    36201.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.09461523</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4326.14</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00554778</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00554778</td>
    <td align="right">    29.2075</td>
    <td align="right">    4407.16</td>
    <td align="right">       0.00</td>
    <td align="right">    4723.32</td>
    <td align="right">    4723.32</td>
    <td align="right"> 0.23561109</td>
    <td align="right">      16.60</td>
    <td align="right">      10.67</td>
    <td align="right"> 0.00554778</td>
    <td align="right">    30726.2</td>
    <td align="right">      36.35</td>
    <td align="right">      18.16</td>
    <td align="right"> 0.00554778</td>
    <td align="right">    50773.3</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7319.751</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.586361</td>
    <td align="right"> 0.00031078</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5260</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.586361</td>
    <td align="right"> 0.60870899</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.11543657</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3159096.04</td>
    <td align="right">     0.2317</td>
    <td align="right">   0.231700</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7319.75</td>
    <td align="right">    7319.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.60870899</td>
    <td align="right">   0.586361</td>
    <td align="right">      24.56</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00843812</td>
    <td align="right">    46168.3</td>
    <td align="right">      12.78</td>
    <td align="right">      10.70</td>
    <td align="right"> 0.00843812</td>
    <td align="right">    34143.3</td>
    <td align="right"> 0.31074498</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7319.75</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00739603</td>
    <td align="right">      13.94</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843812</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843812</td>
    <td align="right">    39.1630</td>
    <td align="right">    6972.11</td>
    <td align="right">       0.00</td>
    <td align="right">    8330.07</td>
    <td align="right">    7881.07</td>
    <td align="right"> 0.60870899</td>
    <td align="right">      24.56</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00843812</td>
    <td align="right">    46168.3</td>
    <td align="right">      11.87</td>
    <td align="right">      11.35</td>
    <td align="right"> 0.00814576</td>
    <td align="right">    32483.5</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5659.475</td>
    <td align="right">   5659.475</td>
    <td align="right">   0.296951</td>
    <td align="right"> 0.00012379</td>
    <td align="right">    129.786</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.586361</td>
    <td align="right"> 0.60870899</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.71153447</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
