    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      50.16</td>
    <td align="right">     752.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3387.58</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      44.59</td>
    <td align="right">     669.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3011.18</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      36.58</td>
    <td align="right">     548.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2470.35</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      36.58</td>
    <td align="right">     548.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2470.35</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      73.16</td>
    <td align="right">    1097.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4940.69</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      73.16</td>
    <td align="right">    1097.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4940.69</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     134.81</td>
    <td align="right">    2571.98</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7652.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     223.83</td>
    <td align="right">    4270.33</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   12706.38</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      28.77</td>
    <td align="right">     548.96</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1633.44</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      28.77</td>
    <td align="right">     548.96</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1633.44</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     132.70</td>
    <td align="right">    2531.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    7533.50</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     235.78</td>
    <td align="right">    4498.48</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">   13385.22</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      26.86</td>
    <td align="right">     468.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2195.99</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      26.86</td>
    <td align="right">     468.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2195.99</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      26.86</td>
    <td align="right">     468.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2195.99</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      26.86</td>
    <td align="right">     468.63</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2195.99</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      86.88</td>
    <td align="right">    1516.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7104.09</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      86.88</td>
    <td align="right">    1516.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7104.09</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      11.54</td>
    <td align="right">     201.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     943.28</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      11.54</td>
    <td align="right">     201.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     943.28</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      85.90</td>
    <td align="right">    1498.90</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7023.84</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      85.90</td>
    <td align="right">    1498.90</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7023.84</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      11.54</td>
    <td align="right">     201.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     943.28</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      11.54</td>
    <td align="right">     201.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     943.28</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.18</td>
    <td align="right">     213.29</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     634.65</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.18</td>
    <td align="right">     213.29</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     634.65</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.18</td>
    <td align="right">     213.29</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     634.65</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.18</td>
    <td align="right">     213.29</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     634.65</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      18.11</td>
    <td align="right">     271.84</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1223.29</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      18.11</td>
    <td align="right">     271.84</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1223.29</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">     115.01</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     517.55</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">     115.01</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     517.55</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     109.69</td>
    <td align="right">    1646.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7407.19</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     109.69</td>
    <td align="right">    1646.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7407.19</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       9.06</td>
    <td align="right">     135.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     611.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       9.06</td>
    <td align="right">     135.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     611.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      15.67</td>
    <td align="right">     263.00</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     754.30</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      15.67</td>
    <td align="right">     263.00</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     754.30</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     109.70</td>
    <td align="right">    1841.02</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    5280.07</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     260.50</td>
    <td align="right">    4371.60</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   12537.82</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     260.50</td>
    <td align="right">    4371.60</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   12537.82</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      48.06</td>
    <td align="right">     806.53</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2313.14</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      48.06</td>
    <td align="right">     806.53</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2313.14</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     336.42</td>
    <td align="right">    5645.72</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   16192.01</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     336.42</td>
    <td align="right">    5645.72</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   16192.01</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      35.60</td>
    <td align="right">     597.45</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1713.50</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       6.57</td>
    <td align="right">     110.23</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     316.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      45.98</td>
    <td align="right">     771.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2212.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      12.89</td>
    <td align="right">     193.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.23</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      12.89</td>
    <td align="right">     193.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.23</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">   13752.15</td>
    <td align="right">  205393.44</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254249.65</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">   13752.15</td>
    <td align="right">  205393.44</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254249.65</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">   13752.15</td>
    <td align="right">  205393.44</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254249.65</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">   13752.15</td>
    <td align="right">  205393.44</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254249.65</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">   13752.15</td>
    <td align="right">  205393.44</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254249.65</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">   13752.15</td>
    <td align="right">  205393.44</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254249.65</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">   13752.15</td>
    <td align="right">  205393.44</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254249.65</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">   13752.15</td>
    <td align="right">  205393.44</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1254249.65</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    2144.75</td>
    <td align="right">   19460.37</td>
    <td align="right">30-SEP-04:00</td>
    <td align="right">  311847.17</td>
    <td align="right">03-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    1614.94</td>
    <td align="right">   19427.26</td>
    <td align="right">05-JAN-04:30</td>
    <td align="right">  277475.04</td>
    <td align="right">03-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">CAV System Fans:Fans:Electricity</td>
    <td align="right">      22.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2798.05</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">DOAS Fans:Fans:Electricity</td>
    <td align="right">     424.77</td>
    <td align="right">   13469.38</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   13469.38</td>
    <td align="right">12-MAR-07:30</td>
  </tr>
  <tr>
    <td align="right">VAV System Fans:Fans:Electricity</td>
    <td align="right">    1015.77</td>
    <td align="right">    5647.61</td>
    <td align="right">05-DEC-05:00</td>
    <td align="right">  228138.25</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">FCU Fans:Fans:Electricity</td>
    <td align="right">     142.90</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   38988.77</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       9.32</td>
    <td align="right">     295.64</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     295.64</td>
    <td align="right">08-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       8.42</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5751.51</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       8.42</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5751.51</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    1230.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  350355.14</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">    1230.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  350355.14</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     682.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   56284.29</td>
    <td align="right">01-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">     682.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   56284.29</td>
    <td align="right">01-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">     521.32</td>
    <td align="right">       0.00</td>
    <td align="right">24-MAR-13:00</td>
    <td align="right">   34200.34</td>
    <td align="right">07-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">     521.32</td>
    <td align="right">       0.00</td>
    <td align="right">24-MAR-13:00</td>
    <td align="right">   34200.34</td>
    <td align="right">07-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    2301.73</td>
    <td align="right">    1397.04</td>
    <td align="right">19-JUN-04:00</td>
    <td align="right">  483925.00</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      96.96</td>
    <td align="right">    1230.20</td>
    <td align="right">10-APR-04:00</td>
    <td align="right">    5821.49</td>
    <td align="right">04-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Electricity</td>
    <td align="right">      96.96</td>
    <td align="right">    1230.20</td>
    <td align="right">10-APR-04:00</td>
    <td align="right">    5821.49</td>
    <td align="right">04-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">     168.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   78363.40</td>
    <td align="right">03-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">     168.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   78363.40</td>
    <td align="right">03-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">     805.38</td>
    <td align="right">     166.56</td>
    <td align="right">13-AUG-01:30</td>
    <td align="right">   55208.05</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">     805.38</td>
    <td align="right">     166.56</td>
    <td align="right">13-AUG-01:30</td>
    <td align="right">   55208.05</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">   18894.39</td>
    <td align="right">   83432.22</td>
    <td align="right">14-AUG-03:00</td>
    <td align="right"> 3175508.64</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">   16818.31</td>
    <td align="right">   68553.47</td>
    <td align="right">11-AUG-01:00</td>
    <td align="right"> 3104073.45</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">   13234.78</td>
    <td align="right">   68553.47</td>
    <td align="right">11-AUG-01:00</td>
    <td align="right"> 1104267.69</td>
    <td align="right">13-FEB-19:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">   13234.78</td>
    <td align="right">   68553.47</td>
    <td align="right">11-AUG-01:00</td>
    <td align="right"> 1104267.69</td>
    <td align="right">13-FEB-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">    3583.53</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right"> 2808721.34</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">    3583.53</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right"> 2808721.34</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    5471.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 2670147.14</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    5471.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 2670147.14</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    5471.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 2670147.14</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">  691298.56</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-03:00</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">  691298.56</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-03:00</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">   38103.41</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">07-MAR-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">   38103.41</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">07-MAR-18:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">  691298.56</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-03:00</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">  691298.56</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-03:00</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">   38103.41</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">07-MAR-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">   38103.41</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">07-MAR-18:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">  653195.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">  653195.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">  653195.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">  653195.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.22</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   57831.04</td>
    <td align="right">  188948.43</td>
    <td align="right">21-SEP-02:00</td>
    <td align="right">10872633.28</td>
    <td align="right">03-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">   15198.80</td>
    <td align="right">   74007.16</td>
    <td align="right">03-JAN-05:30</td>
    <td align="right"> 2454095.53</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      18.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    3027.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    1578.24</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-06:30</td>
    <td align="right"> 1952218.89</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     505.27</td>
    <td align="right">19-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    1578.24</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-06:30</td>
    <td align="right"> 1952218.89</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     505.27</td>
    <td align="right">19-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">   13620.56</td>
    <td align="right">   28373.23</td>
    <td align="right">23-JAN-05:00</td>
    <td align="right"> 2454095.53</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      18.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3027.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">   13620.56</td>
    <td align="right">   28373.23</td>
    <td align="right">23-JAN-05:00</td>
    <td align="right"> 2454095.53</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      18.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3027.57</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       6.59</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     901.72</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     246.58</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     246.58</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       6.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     901.72</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       6.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     901.72</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     924.86</td>
    <td align="right">14-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     287.15</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     287.15</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     924.86</td>
    <td align="right">14-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     924.86</td>
    <td align="right">14-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       6.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     535.78</td>
    <td align="right">31-MAY-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      15.89</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      15.89</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       6.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     535.78</td>
    <td align="right">31-MAY-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       6.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     535.78</td>
    <td align="right">31-MAY-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       6.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     538.24</td>
    <td align="right">31-MAY-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      15.54</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      15.54</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       6.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     538.24</td>
    <td align="right">31-MAY-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       6.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     538.24</td>
    <td align="right">31-MAY-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      42.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    6682.99</td>
    <td align="right">14-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     120.38</td>
    <td align="right">04-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     120.38</td>
    <td align="right">04-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      41.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6682.99</td>
    <td align="right">14-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      41.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6682.99</td>
    <td align="right">14-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       6.59</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">     899.60</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     246.73</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     246.73</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       6.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     899.60</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       6.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     899.60</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      78.71</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">   12862.44</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.01</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">    2166.12</td>
    <td align="right">08-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.01</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">    2166.12</td>
    <td align="right">08-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      77.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   12862.44</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      77.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   12862.44</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      34.46</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    4984.26</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       1.07</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    1066.32</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       1.07</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    1066.32</td>
    <td align="right">14-DEC-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      33.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4984.26</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      33.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4984.26</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      57.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12435.38</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      16.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10490.60</td>
    <td align="right">23-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      16.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10490.60</td>
    <td align="right">23-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      40.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12435.38</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      40.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12435.38</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       8.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1348.65</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     481.08</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     481.08</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       8.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1348.65</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       8.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1348.65</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       8.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1604.85</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     517.71</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     517.71</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       8.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1604.85</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       8.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1604.85</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.38</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.25</td>
    <td align="right">13-OCT-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.25</td>
    <td align="right">13-OCT-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.38</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.38</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.52</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.28</td>
    <td align="right">13-OCT-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.28</td>
    <td align="right">13-OCT-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.52</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.52</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       8.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1774.69</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     935.64</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     935.64</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       8.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1774.69</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       8.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1774.69</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      56.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10705.41</td>
    <td align="right">18-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       2.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6812.93</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       2.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6812.93</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      54.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10705.41</td>
    <td align="right">18-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      54.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10705.41</td>
    <td align="right">18-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     201.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32473.48</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">       5.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22325.27</td>
    <td align="right">23-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">       5.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22325.27</td>
    <td align="right">23-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     196.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32473.48</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     196.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32473.48</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       9.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1520.64</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     537.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     537.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       9.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1520.64</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       9.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1520.64</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      41.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12233.97</td>
    <td align="right">14-AUG-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       7.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6520.09</td>
    <td align="right">04-DEC-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       7.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6520.09</td>
    <td align="right">04-DEC-12:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12233.97</td>
    <td align="right">14-AUG-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12233.97</td>
    <td align="right">14-AUG-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      55.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11154.37</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       2.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6857.75</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       2.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6857.75</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      52.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11154.37</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      52.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11154.37</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      17.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2513.49</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1780.83</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1780.83</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      16.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2513.49</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      16.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2513.49</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">      14.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2742.96</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       4.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2484.62</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       4.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2484.62</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       9.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2742.96</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       9.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2742.96</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      47.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9927.40</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5932.37</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       2.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5932.37</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      45.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9927.40</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      45.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9927.40</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      20.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4327.90</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       8.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3786.18</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       8.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3786.18</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4327.90</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4327.90</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">     204.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35540.82</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   25981.81</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   25981.81</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">     199.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35540.82</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">     199.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35540.82</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      28.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4630.25</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">       0.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1630.47</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">       0.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1630.47</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      27.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4630.25</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      27.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4630.25</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      74.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8164.63</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">       1.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3345.00</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">       1.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3345.00</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      72.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8164.63</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      72.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8164.63</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      69.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9387.09</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3783.05</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3783.05</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      68.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9387.09</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      68.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9387.09</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2161.13</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     236.67</td>
    <td align="right">09-FEB-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     236.67</td>
    <td align="right">09-FEB-19:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2161.13</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2161.13</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      25.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2194.92</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     222.84</td>
    <td align="right">09-FEB-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     222.84</td>
    <td align="right">09-FEB-19:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      25.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2194.92</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      25.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2194.92</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      59.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9586.84</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       1.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1464.05</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       1.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1464.05</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9586.84</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9586.84</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      58.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9532.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3060.11</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3060.11</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      56.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9532.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      56.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9532.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      28.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4717.48</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1361.38</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1361.38</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      28.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4717.48</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      28.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4717.48</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     136.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   47673.57</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      40.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   30171.70</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      40.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   30171.70</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      95.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   47673.57</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      95.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   47673.57</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     136.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31810.62</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20138.05</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20138.05</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     123.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   31810.62</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     123.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   31810.62</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     171.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   53200.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      22.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   24700.12</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      22.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   24700.12</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     149.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53200.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     149.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53200.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      81.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21163.94</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      32.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   16726.33</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      32.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   16726.33</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      49.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21163.94</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      49.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21163.94</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      84.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9191.99</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">       1.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3794.94</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">       1.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3794.94</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9191.99</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9191.99</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     325.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  105180.15</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      37.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65327.12</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      37.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65327.12</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     287.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  105180.15</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     287.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  105180.15</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     683.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  140302.47</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      16.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   84161.79</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      16.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   84161.79</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     666.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  140302.47</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     666.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  140302.47</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     390.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  123014.50</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      32.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   66040.68</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      32.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   66040.68</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     357.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  123014.50</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     357.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  123014.50</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     279.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57636.66</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      60.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   48484.47</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      60.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   48484.47</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     219.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57636.66</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     219.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57636.66</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     255.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   86495.41</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     118.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57079.35</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     118.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57079.35</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     137.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   86495.41</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     137.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   86495.41</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2461.94</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     994.67</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     994.67</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2461.94</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2461.94</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      60.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   13344.99</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      19.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11384.53</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      19.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11384.53</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      40.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   13344.99</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      40.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   13344.99</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       8.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1595.73</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1015.65</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1015.65</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1595.73</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       8.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1595.73</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       9.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1922.11</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1245.11</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1245.11</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       8.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1922.11</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       8.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1922.11</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.68</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.64</td>
    <td align="right">05-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.64</td>
    <td align="right">05-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.68</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.68</td>
    <td align="right">14-AUG-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.78</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.64</td>
    <td align="right">05-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.64</td>
    <td align="right">05-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.78</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.78</td>
    <td align="right">10-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      60.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11770.82</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       3.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8119.50</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       3.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8119.50</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      57.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11770.82</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      57.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11770.82</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     190.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   36093.85</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">       8.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26971.29</td>
    <td align="right">23-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">       8.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   26971.29</td>
    <td align="right">23-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     181.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   36093.85</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     181.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   36093.85</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       9.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1799.54</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1133.38</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1133.38</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       9.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1799.54</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       9.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1799.54</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      36.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11316.44</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">       9.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6513.29</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">       9.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6513.29</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      26.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11316.44</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      26.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11316.44</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      59.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12233.88</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       2.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8092.45</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       2.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8092.45</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      56.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12233.88</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      56.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12233.88</td>
    <td align="right">09-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      39.29</td>
    <td align="right">       0.10</td>
    <td align="right">16-NOV-09:30</td>
    <td align="right">    2518.10</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2069.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2069.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      38.32</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    2518.10</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      38.32</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    2518.10</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       9.00</td>
    <td align="right">       0.20</td>
    <td align="right">06-MAR-08:30</td>
    <td align="right">     642.29</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     606.29</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     606.29</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       8.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     642.29</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       8.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     642.29</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       8.11</td>
    <td align="right">       0.25</td>
    <td align="right">23-JAN-12:00</td>
    <td align="right">     879.84</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     732.83</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     732.83</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       8.02</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     879.84</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       8.02</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     879.84</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      26.40</td>
    <td align="right">       0.11</td>
    <td align="right">04-DEC-04:00</td>
    <td align="right">    7176.40</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       0.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3230.35</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       0.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3230.35</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      25.65</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    7176.40</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      25.65</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    7176.40</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">      10.27</td>
    <td align="right">       0.19</td>
    <td align="right">26-JAN-21:00</td>
    <td align="right">     730.04</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     685.88</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     685.88</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">      10.16</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     730.04</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">      10.16</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     730.04</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      26.71</td>
    <td align="right">       0.10</td>
    <td align="right">03-MAR-17:00</td>
    <td align="right">    7814.47</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    4812.05</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    4812.05</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      22.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7814.47</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      22.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7814.47</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      23.26</td>
    <td align="right">       0.79</td>
    <td align="right">06-MAR-14:30</td>
    <td align="right">    6681.35</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       4.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    4919.33</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       4.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    4919.33</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      19.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6681.35</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      19.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6681.35</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      11.36</td>
    <td align="right">       0.04</td>
    <td align="right">28-DEC-14:30</td>
    <td align="right">    2642.80</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       1.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    2642.80</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       1.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    2642.80</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2187.73</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2187.73</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      10.84</td>
    <td align="right">       0.06</td>
    <td align="right">02-FEB-10:00</td>
    <td align="right">    2403.11</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       1.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    2403.11</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       1.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    2403.11</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1932.65</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1932.65</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      12.28</td>
    <td align="right">       0.27</td>
    <td align="right">27-JAN-10:30</td>
    <td align="right">    2106.09</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2106.09</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2106.09</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      11.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    1887.24</td>
    <td align="right">03-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      11.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    1887.24</td>
    <td align="right">03-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      11.23</td>
    <td align="right">       0.28</td>
    <td align="right">22-FEB-09:30</td>
    <td align="right">    2597.34</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       1.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">    2597.34</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       1.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">    2597.34</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       9.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2136.52</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       9.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2136.52</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      26.07</td>
    <td align="right">       0.29</td>
    <td align="right">22-JAN-18:30</td>
    <td align="right">    5892.75</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">    3798.82</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">    3798.82</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      25.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5892.75</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      25.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5892.75</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      33.91</td>
    <td align="right">       0.78</td>
    <td align="right">13-NOV-17:30</td>
    <td align="right">    8251.34</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       1.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4657.72</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       1.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    4657.72</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      32.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8251.34</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      32.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    8251.34</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      29.67</td>
    <td align="right">       0.53</td>
    <td align="right">13-NOV-10:00</td>
    <td align="right">    7424.37</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    4616.12</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    4616.12</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      28.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7424.37</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      28.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7424.37</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      21.08</td>
    <td align="right">       2.25</td>
    <td align="right">18-DEC-10:00</td>
    <td align="right">    3753.42</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2260.71</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2260.71</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      20.92</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3753.42</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      20.92</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3753.42</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      20.82</td>
    <td align="right">       2.12</td>
    <td align="right">29-NOV-21:00</td>
    <td align="right">    3757.21</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2111.93</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2111.93</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      20.69</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3757.21</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      20.69</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3757.21</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      19.95</td>
    <td align="right">       0.42</td>
    <td align="right">13-DEC-08:30</td>
    <td align="right">    3638.99</td>
    <td align="right">18-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2259.29</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2259.29</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      19.79</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3638.99</td>
    <td align="right">18-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      19.79</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3638.99</td>
    <td align="right">18-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      20.72</td>
    <td align="right">       1.85</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">    3766.97</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2211.79</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2211.79</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      20.54</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3766.97</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      20.54</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    3766.97</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     304.10</td>
    <td align="right">       2.14</td>
    <td align="right">29-NOV-20:00</td>
    <td align="right">   22481.37</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">       8.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16644.31</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">       8.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16644.31</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     295.76</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   22481.37</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     295.76</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   22481.37</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      71.87</td>
    <td align="right">       4.87</td>
    <td align="right">06-DEC-20:00</td>
    <td align="right">    5626.72</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4981.33</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4981.33</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      70.91</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5626.72</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      70.91</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5626.72</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      64.51</td>
    <td align="right">       1.10</td>
    <td align="right">11-DEC-10:30</td>
    <td align="right">    7645.90</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       0.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6023.19</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       0.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6023.19</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      63.71</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    7645.90</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      63.71</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    7645.90</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     214.00</td>
    <td align="right">       6.08</td>
    <td align="right">26-JAN-15:00</td>
    <td align="right">   60148.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       6.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   28468.24</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       6.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   28468.24</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     207.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">   60148.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     207.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">   60148.57</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      82.06</td>
    <td align="right">       0.96</td>
    <td align="right">25-DEC-09:30</td>
    <td align="right">    6396.87</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">       1.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5629.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">       1.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5629.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      80.99</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6396.87</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      80.99</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6396.87</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     212.46</td>
    <td align="right">       0.65</td>
    <td align="right">06-FEB-15:30</td>
    <td align="right">   64482.84</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      34.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   40335.44</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      34.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   40335.44</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     177.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   64482.84</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     177.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   64482.84</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     186.68</td>
    <td align="right">       1.33</td>
    <td align="right">30-JAN-01:30</td>
    <td align="right">   55906.35</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      40.52</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   40641.32</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      40.52</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   40641.32</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     146.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55906.35</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     146.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   55906.35</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      93.41</td>
    <td align="right">       0.19</td>
    <td align="right">14-NOV-13:30</td>
    <td align="right">   19814.20</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       9.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   19814.20</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       9.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   19814.20</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      83.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16723.46</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      83.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16723.46</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      90.47</td>
    <td align="right">       1.24</td>
    <td align="right">28-DEC-10:00</td>
    <td align="right">   18377.01</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       7.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   18377.01</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       7.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   18377.01</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      82.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15445.51</td>
    <td align="right">10-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      82.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15445.51</td>
    <td align="right">10-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      87.99</td>
    <td align="right">       0.44</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   18559.12</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       8.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   18559.12</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       8.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   18559.12</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      79.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15460.11</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      79.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15460.11</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      90.40</td>
    <td align="right">       0.33</td>
    <td align="right">31-JAN-11:30</td>
    <td align="right">   20924.83</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      11.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   20924.83</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      11.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">   20924.83</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      78.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16882.06</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      78.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16882.06</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     274.43</td>
    <td align="right">       1.25</td>
    <td align="right">28-DEC-17:30</td>
    <td align="right">   68190.96</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      13.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   38152.13</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      13.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   38152.13</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     260.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   68190.96</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     260.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   68190.96</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     238.50</td>
    <td align="right">      10.33</td>
    <td align="right">31-OCT-06:00</td>
    <td align="right">   61470.41</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      15.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   38371.96</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      15.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   38371.96</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     222.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   61470.41</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     222.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   61470.41</td>
    <td align="right">31-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     165.87</td>
    <td align="right">       6.03</td>
    <td align="right">03-JAN-17:30</td>
    <td align="right">   30846.19</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       1.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   17894.38</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       1.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   17894.38</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     164.28</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   30846.19</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     164.28</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   30846.19</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     164.56</td>
    <td align="right">      44.64</td>
    <td align="right">02-JAN-12:30</td>
    <td align="right">   30662.80</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16898.42</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   16898.42</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     163.31</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   30662.80</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     163.31</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   30662.80</td>
    <td align="right">11-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     163.86</td>
    <td align="right">      17.15</td>
    <td align="right">18-DEC-20:00</td>
    <td align="right">   30484.52</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       1.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   17260.74</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       1.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   17260.74</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     162.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   30484.52</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     162.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   30484.52</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     165.76</td>
    <td align="right">       7.65</td>
    <td align="right">27-DEC-20:00</td>
    <td align="right">   31256.91</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       2.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19255.73</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       2.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19255.73</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     163.73</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   31256.91</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     163.73</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   31256.91</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     170.49</td>
    <td align="right">       2.25</td>
    <td align="right">08-NOV-09:00</td>
    <td align="right">   49495.23</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      12.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">   30509.06</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      12.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">   30509.06</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     158.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   49495.23</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     158.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   49495.23</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      17.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2520.09</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1776.35</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1776.35</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      16.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2520.09</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      16.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2520.09</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">      15.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2727.98</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2595.37</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2595.37</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2727.98</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2727.98</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      47.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9963.23</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       1.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5880.67</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       1.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5880.67</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      45.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9963.23</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      45.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9963.23</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      20.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4308.94</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3760.04</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       8.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3760.04</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4308.94</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4308.94</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">     205.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35660.31</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   25822.62</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   25822.62</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">     200.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35660.31</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">     200.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35660.31</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      28.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4643.71</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1570.28</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1570.28</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      28.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4643.71</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      28.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4643.71</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      74.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8225.91</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">       1.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3494.92</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">       1.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3494.92</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      73.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8225.91</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      73.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8225.91</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      69.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9429.79</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3807.38</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3807.38</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      68.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9429.79</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      68.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9429.79</td>
    <td align="right">17-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2162.75</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2162.75</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2162.75</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      25.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2194.50</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      25.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2194.50</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      25.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2194.50</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      60.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9612.31</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       1.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1208.82</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       1.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1208.82</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9612.31</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9612.31</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      59.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9560.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2825.80</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2825.80</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      57.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9560.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      57.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9560.16</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      29.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4730.87</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1251.00</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1251.00</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      28.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4730.87</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      28.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4730.87</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     136.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   47775.94</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      39.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29960.14</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      39.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29960.14</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      96.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   47775.94</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      96.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   47775.94</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     136.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31936.31</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   19989.20</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   19989.20</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     124.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   31936.31</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     124.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   31936.31</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     172.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   53370.38</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      21.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   24494.92</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      21.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   24494.92</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     150.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53370.38</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     150.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   53370.38</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      81.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21260.39</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      31.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   16679.60</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      31.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   16679.60</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      50.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21260.39</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      50.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21260.39</td>
    <td align="right">03-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      85.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9261.48</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">       1.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3972.74</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">       1.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3972.74</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      83.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9261.48</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      83.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9261.48</td>
    <td align="right">17-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     326.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  105399.86</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      36.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   64703.10</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      36.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   64703.10</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     290.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  105399.86</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     290.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  105399.86</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     689.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  140826.58</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      16.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   83197.95</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      16.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   83197.95</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     672.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  140826.58</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     672.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  140826.58</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     391.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  123462.59</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      31.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65481.18</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      31.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   65481.18</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     360.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  123462.59</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     360.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  123462.59</td>
    <td align="right">03-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     283.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   57894.71</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      58.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   48747.42</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      58.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   48747.42</td>
    <td align="right">04-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     224.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   57894.71</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     224.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   57894.71</td>
    <td align="right">10-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     257.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   87092.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     117.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   56422.04</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     117.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   56422.04</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     139.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   87092.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     139.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   87092.23</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2469.58</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     975.57</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     975.57</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2469.58</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2469.58</td>
    <td align="right">14-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      92.85</td>
    <td align="right">       0.65</td>
    <td align="right">10-DEC-08:00</td>
    <td align="right">    8093.59</td>
    <td align="right">06-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       2.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6708.32</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       2.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6708.32</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      89.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8093.59</td>
    <td align="right">06-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      89.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8093.59</td>
    <td align="right">06-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      15.73</td>
    <td align="right">       0.96</td>
    <td align="right">23-JAN-13:30</td>
    <td align="right">     733.58</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     581.68</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     581.68</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      15.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     733.58</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      15.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     733.58</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      12.26</td>
    <td align="right">       0.02</td>
    <td align="right">30-JAN-10:30</td>
    <td align="right">     748.83</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     748.83</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     748.83</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      12.13</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     686.22</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      12.13</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     686.22</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.51</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.70</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.51</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.70</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.51</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.70</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.38</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.88</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.38</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.88</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.38</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.88</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     402.79</td>
    <td align="right">    1967.94</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   31203.65</td>
    <td align="right">10-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     402.79</td>
    <td align="right">    1967.94</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   31203.65</td>
    <td align="right">10-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     402.79</td>
    <td align="right">    1967.94</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   31203.65</td>
    <td align="right">10-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     347.70</td>
    <td align="right">       0.38</td>
    <td align="right">11-JAN-19:30</td>
    <td align="right">   26907.25</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">       7.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   26907.25</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">       7.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   26907.25</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     340.28</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   24721.09</td>
    <td align="right">11-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     340.28</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   24721.09</td>
    <td align="right">11-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">      17.95</td>
    <td align="right">       1.73</td>
    <td align="right">16-JAN-11:30</td>
    <td align="right">     839.92</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     652.68</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     652.68</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">      17.85</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     839.92</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">      17.85</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     839.92</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      30.03</td>
    <td align="right">       0.11</td>
    <td align="right">18-DEC-03:00</td>
    <td align="right">    5311.81</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       2.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    3481.52</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       2.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    3481.52</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      27.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5311.81</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      27.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5311.81</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      24.37</td>
    <td align="right">       0.67</td>
    <td align="right">05-JAN-13:00</td>
    <td align="right">    4735.74</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    2799.85</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    2799.85</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      22.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4735.74</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      22.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4735.74</td>
    <td align="right">30-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      48.22</td>
    <td align="right">     973.59</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2053.70</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      48.22</td>
    <td align="right">     973.59</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2053.70</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      48.22</td>
    <td align="right">     973.59</td>
    <td align="right">02-JAN-18:30</td>
    <td align="right">    2053.70</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     330.26</td>
    <td align="right">       3.37</td>
    <td align="right">10-OCT-18:30</td>
    <td align="right">   46782.30</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      85.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   46782.30</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      85.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   46782.30</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     244.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19355.08</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     244.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19355.08</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      65.42</td>
    <td align="right">       1.16</td>
    <td align="right">24-FEB-19:30</td>
    <td align="right">    3629.85</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">       4.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3629.85</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">       4.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3629.85</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      61.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3554.52</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      61.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3554.52</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      62.38</td>
    <td align="right">       0.34</td>
    <td align="right">05-DEC-17:00</td>
    <td align="right">    3958.00</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       4.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3958.00</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       4.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3958.00</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      57.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3171.97</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      57.88</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3171.97</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      23.21</td>
    <td align="right">     280.46</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1020.95</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      23.21</td>
    <td align="right">     280.46</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1020.95</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      23.21</td>
    <td align="right">     280.46</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1020.95</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      23.90</td>
    <td align="right">     271.88</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1048.23</td>
    <td align="right">03-AUG-02:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      23.90</td>
    <td align="right">     271.88</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1048.23</td>
    <td align="right">03-AUG-02:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      23.90</td>
    <td align="right">     271.88</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    1048.23</td>
    <td align="right">03-AUG-02:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     185.84</td>
    <td align="right">       1.49</td>
    <td align="right">21-NOV-19:00</td>
    <td align="right">   62905.28</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      14.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34806.64</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      14.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34806.64</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     171.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">   62905.28</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     171.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">   62905.28</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      74.29</td>
    <td align="right">       0.84</td>
    <td align="right">06-NOV-17:00</td>
    <td align="right">    4085.83</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">       4.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4085.83</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">       4.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4085.83</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      69.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4048.44</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      69.64</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4048.44</td>
    <td align="right">22-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     115.16</td>
    <td align="right">       0.10</td>
    <td align="right">10-FEB-09:30</td>
    <td align="right">   36798.69</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      30.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   19057.15</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      30.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   19057.15</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      85.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   36798.69</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      85.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   36798.69</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     108.46</td>
    <td align="right">       0.33</td>
    <td align="right">09-NOV-06:00</td>
    <td align="right">   32285.94</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      38.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   19637.02</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      38.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   19637.02</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      70.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   32285.94</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      70.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   32285.94</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     358.51</td>
    <td align="right">       1.38</td>
    <td align="right">06-MAR-03:30</td>
    <td align="right">   93372.21</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">      90.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93372.21</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">      90.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93372.21</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     267.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   87246.44</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     267.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   87246.44</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     199.12</td>
    <td align="right">       1.71</td>
    <td align="right">20-NOV-20:30</td>
    <td align="right">   50735.36</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      19.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   23493.37</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      19.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   23493.37</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     180.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   50735.36</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     180.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   50735.36</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      77.92</td>
    <td align="right">       0.05</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">    4958.13</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       5.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4958.13</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       5.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4958.13</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      72.51</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4289.72</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      72.51</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4289.72</td>
    <td align="right">11-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     161.78</td>
    <td align="right">       0.33</td>
    <td align="right">06-APR-07:30</td>
    <td align="right">   41903.69</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      17.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   22598.75</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      17.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   22598.75</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     144.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   41903.69</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     144.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   41903.69</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     781.65</td>
    <td align="right">      10.43</td>
    <td align="right">02-FEB-08:30</td>
    <td align="right">  141579.96</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      14.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  103536.53</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      14.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  103536.53</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     766.90</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  141579.96</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     766.90</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">  141579.96</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     159.12</td>
    <td align="right">       0.91</td>
    <td align="right">31-DEC-11:00</td>
    <td align="right">   51957.78</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      19.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   35033.47</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      19.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   35033.47</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     139.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">   51957.78</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     139.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">   51957.78</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      41.16</td>
    <td align="right">       0.75</td>
    <td align="right">31-DEC-14:30</td>
    <td align="right">    6760.27</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       9.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    6760.27</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       9.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    6760.27</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      31.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4754.30</td>
    <td align="right">30-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      31.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4754.30</td>
    <td align="right">30-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      45.43</td>
    <td align="right">       0.81</td>
    <td align="right">23-OCT-11:30</td>
    <td align="right">   10660.40</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       5.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10660.40</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       5.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10660.40</td>
    <td align="right">04-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      40.32</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    7308.61</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      40.32</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    7308.61</td>
    <td align="right">10-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      42.80</td>
    <td align="right">       1.02</td>
    <td align="right">12-JAN-05:00</td>
    <td align="right">    6612.14</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">       8.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    6612.14</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">       8.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    6612.14</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4865.57</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4865.57</td>
    <td align="right">03-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       6.33</td>
    <td align="right">       0.00</td>
    <td align="right">30-OCT-19:30</td>
    <td align="right">    1232.72</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1232.72</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1232.72</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       6.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     416.43</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       6.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     416.43</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       6.12</td>
    <td align="right">       0.40</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">    1402.14</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1402.14</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1402.14</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     618.02</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     618.02</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.86</td>
    <td align="right">09-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.86</td>
    <td align="right">09-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       1.32</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       3.86</td>
    <td align="right">09-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       1.27</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       3.69</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       1.27</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       3.69</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       1.27</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">       3.69</td>
    <td align="right">02-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      29.45</td>
    <td align="right">       0.11</td>
    <td align="right">06-FEB-19:00</td>
    <td align="right">    9796.33</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       1.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4968.69</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       1.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4968.69</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      27.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    9796.33</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      27.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    9796.33</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     188.28</td>
    <td align="right">    1748.95</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   19611.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     188.28</td>
    <td align="right">    1748.95</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   19611.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     188.28</td>
    <td align="right">    1748.95</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">   19611.99</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       7.19</td>
    <td align="right">       0.12</td>
    <td align="right">30-OCT-19:30</td>
    <td align="right">    1396.78</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1396.78</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1396.78</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.92</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     472.97</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.92</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     472.97</td>
    <td align="right">11-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     123.24</td>
    <td align="right">       0.75</td>
    <td align="right">18-FEB-02:00</td>
    <td align="right">   22649.47</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      89.30</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-00:30</td>
    <td align="right">   22649.47</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      89.30</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-00:30</td>
    <td align="right">   22649.47</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      33.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9475.53</td>
    <td align="right">14-AUG-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      33.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9475.53</td>
    <td align="right">14-AUG-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      28.87</td>
    <td align="right">       1.33</td>
    <td align="right">04-MAR-05:00</td>
    <td align="right">    7346.60</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       2.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3364.56</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       2.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3364.56</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      26.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7346.60</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      26.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7346.60</td>
    <td align="right">03-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       8.83</td>
    <td align="right">       0.02</td>
    <td align="right">03-JAN-13:30</td>
    <td align="right">    1331.42</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1331.42</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1331.42</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       8.51</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     460.52</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       8.51</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     460.52</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      23.51</td>
    <td align="right">       0.44</td>
    <td align="right">24-DEC-00:30</td>
    <td align="right">    6022.91</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       2.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    3234.96</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       2.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    3234.96</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      21.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6022.91</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      21.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6022.91</td>
    <td align="right">31-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     115.61</td>
    <td align="right">       3.38</td>
    <td align="right">17-FEB-08:30</td>
    <td align="right">   20895.17</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       1.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14894.98</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       1.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14894.98</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     113.71</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   20895.17</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     113.71</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   20895.17</td>
    <td align="right">11-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      31.48</td>
    <td align="right">       0.43</td>
    <td align="right">02-MAY-20:00</td>
    <td align="right">    5950.89</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      11.63</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5950.89</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      11.63</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    5950.89</td>
    <td align="right">04-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      19.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2219.82</td>
    <td align="right">15-AUG-21:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      19.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2219.82</td>
    <td align="right">15-AUG-21:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">   12053.86</td>
    <td align="right">   17358.22</td>
    <td align="right">14-AUG-03:00</td>
    <td align="right"> 2611737.47</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">    9430.81</td>
    <td align="right">   17335.02</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right">  855559.71</td>
    <td align="right">24-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">    9430.81</td>
    <td align="right">   17335.02</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right">  855559.71</td>
    <td align="right">24-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">    9430.81</td>
    <td align="right">   17335.02</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right">  855559.71</td>
    <td align="right">24-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   16825.99</td>
    <td align="right">    2278.21</td>
    <td align="right">17-MAY-22:00</td>
    <td align="right"> 3623876.63</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    2631.47</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right"> 2383263.99</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    2623.05</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right"> 2377625.93</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    2623.05</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right"> 2377625.93</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    5471.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 2671170.15</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">    8690.31</td>
    <td align="right">       0.00</td>
    <td align="right">22-JAN-02:00</td>
    <td align="right"> 1377570.85</td>
    <td align="right">24-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">      32.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  461750.21</td>
    <td align="right">03-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">   25806.25</td>
    <td align="right">   17022.63</td>
    <td align="right">19-JUN-01:30</td>
    <td align="right"> 5871357.47</td>
    <td align="right">03-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">    9430.81</td>
    <td align="right">   17335.02</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right">  855559.71</td>
    <td align="right">24-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">    9430.81</td>
    <td align="right">   17335.02</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right">  855559.71</td>
    <td align="right">24-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    5633.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 2685550.40</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    8332.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 3035645.22</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">    8332.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 3035645.22</td>
    <td align="right">10-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">LoopToLoop:EnergyTransfer</td>
    <td align="right">    -206.02</td>
    <td align="right">  -11891.45</td>
    <td align="right">16-FEB-19:30</td>
    <td align="right">   -2242.70</td>
    <td align="right">22-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    2616.05</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right"> 2357741.69</td>
    <td align="right">23-JAN-07:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:16:00</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">    -18.501</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.762</td>
    <td align="right">      4.475</td>
    <td align="right">     11.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.358</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">     -6.780</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.337</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.969</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">    -33.422</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.619</td>
    <td align="right">     15.400</td>
    <td align="right">     28.773</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.394</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.360</td>
    <td align="right">    -40.726</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.008</td>
    <td align="right">      3.762</td>
    <td align="right">     26.856</td>
    <td align="right">     58.202</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     32.236</td>
    <td align="right">      0.000</td>
    <td align="right">   -100.731</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.968</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.097</td>
    <td align="right">     -8.564</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.321</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.259</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.137</td>
    <td align="right">    -54.568</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.808</td>
    <td align="right">      3.339</td>
    <td align="right">     10.554</td>
    <td align="right">    110.453</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -45.284</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.459</td>
    <td align="right">    -27.982</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.634</td>
    <td align="right">   -196.346</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.110</td>
    <td align="right">     61.102</td>
    <td align="right">     86.879</td>
    <td align="right">    146.721</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.584</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.926</td>
    <td align="right">    -27.592</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.217</td>
    <td align="right">    -52.853</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.800</td>
    <td align="right">      8.975</td>
    <td align="right">     10.554</td>
    <td align="right">    106.153</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -45.855</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.460</td>
    <td align="right">    -30.532</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.776</td>
    <td align="right">     -9.979</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.820</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.157</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.981</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.199</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.752</td>
    <td align="right">    -45.409</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.187</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     69.076</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.276</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.352</td>
    <td align="right">     -9.665</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.370</td>
    <td align="right">    -12.322</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.294</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">      9.381</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     10.316</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.407</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.319</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.478</td>
    <td align="right">   -199.992</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.503</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -48.628</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.326</td>
    <td align="right">    -28.057</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.466</td>
    <td align="right">      8.684</td>
    <td align="right">     23.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.436</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.743</td>
    <td align="right">    -68.289</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.947</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.051</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.194</td>
    <td align="right">    -58.715</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.539</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.363</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.650</td>
    <td align="right">    -57.196</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.542</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.341</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.253</td>
    <td align="right">    -28.195</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.449</td>
    <td align="right">     14.944</td>
    <td align="right">     23.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.467</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.778</td>
    <td align="right">    -96.033</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.058</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    179.356</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.016</td>
    <td align="right">      0.000</td>
    <td align="right">   -171.932</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.082</td>
    <td align="right">     -5.190</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.085</td>
    <td align="right">   -123.695</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.504</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    248.231</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -121.963</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.578</td>
    <td align="right">    -47.692</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.415</td>
    <td align="right">   -149.470</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.758</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    284.141</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -154.459</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.005</td>
    <td align="right">    -36.745</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.802</td>
    <td align="right">    -49.373</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.727</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     91.817</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     11.153</td>
    <td align="right">      0.000</td>
    <td align="right">   -118.777</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.457</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.864</td>
    <td align="right">   -288.207</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.200</td>
    <td align="right">     44.090</td>
    <td align="right">    132.704</td>
    <td align="right">    366.731</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -290.605</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.445</td>
    <td align="right">    -22.337</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.811</td>
    <td align="right">   -668.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.302</td>
    <td align="right">     87.738</td>
    <td align="right">    235.783</td>
    <td align="right">    991.953</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">   -402.053</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.056</td>
    <td align="right">   -296.473</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.262</td>
    <td align="right">   -358.440</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.086</td>
    <td align="right">     45.402</td>
    <td align="right">    134.808</td>
    <td align="right">    496.439</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -285.646</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.469</td>
    <td align="right">    -84.445</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     55.430</td>
    <td align="right">   -220.423</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.520</td>
    <td align="right">     87.769</td>
    <td align="right">    223.825</td>
    <td align="right">    121.858</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">     77.081</td>
    <td align="right">      0.000</td>
    <td align="right">   -385.687</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.380</td>
    <td align="right">     -0.009</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.177</td>
    <td align="right">    -13.483</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.156</td>
    <td align="right">      6.106</td>
    <td align="right">     11.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.135</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     19.906</td>
    <td align="right">    -40.255</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.018</td>
    <td align="right">      3.762</td>
    <td align="right">     26.856</td>
    <td align="right">     58.096</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     28.071</td>
    <td align="right">      0.000</td>
    <td align="right">   -100.403</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.052</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.233</td>
    <td align="right">     -8.915</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.326</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.049</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.025</td>
    <td align="right">    -57.033</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.981</td>
    <td align="right">      3.658</td>
    <td align="right">     11.536</td>
    <td align="right">    119.086</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -48.480</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.535</td>
    <td align="right">    -33.239</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.754</td>
    <td align="right">   -181.814</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.944</td>
    <td align="right">     58.223</td>
    <td align="right">     85.898</td>
    <td align="right">    146.500</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.230</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.006</td>
    <td align="right">    -41.270</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.991</td>
    <td align="right">    -56.018</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.971</td>
    <td align="right">      9.810</td>
    <td align="right">     11.536</td>
    <td align="right">    114.804</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -49.173</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.537</td>
    <td align="right">    -35.382</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.184</td>
    <td align="right">     -2.245</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.875</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.314</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.784</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      1.127</td>
    <td align="right">    -16.858</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.166</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.349</td>
    <td align="right">      2.204</td>
    <td align="right">     12.411</td>
    <td align="right">     27.529</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.079</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.206</td>
    <td align="right">     -8.312</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      4.638</td>
    <td align="right">    -16.349</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.373</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.127</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     33.150</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.388</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.352</td>
    <td align="right">     -2.116</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      5.002</td>
    <td align="right">    -12.720</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.305</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.840</td>
    <td align="right">      1.909</td>
    <td align="right">     10.751</td>
    <td align="right">     25.185</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.642</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.350</td>
    <td align="right">     -0.670</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      2.060</td>
    <td align="right">     -4.219</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.374</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.600</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.227</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.624</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.126</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      1.772</td>
    <td align="right">     -3.899</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.365</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.015</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.354</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.758</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.638</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.126</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      0.932</td>
    <td align="right">     -5.463</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.593</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.311</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.342</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.721</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.128</td>
    <td align="right">     -0.810</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      2.054</td>
    <td align="right">     -4.109</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.365</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.328</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.338</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.386</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.636</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.126</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      1.765</td>
    <td align="right">    -11.895</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.945</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.943</td>
    <td align="right">      7.853</td>
    <td align="right">     12.411</td>
    <td align="right">     20.423</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.149</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.200</td>
    <td align="right">     -3.206</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      1.944</td>
    <td align="right">    -24.652</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.033</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.151</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     53.778</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.182</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.367</td>
    <td align="right">     -9.302</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      1.953</td>
    <td align="right">    -20.519</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.954</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.697</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     45.820</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.466</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.365</td>
    <td align="right">     -7.827</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      0.235</td>
    <td align="right">    -13.706</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.288</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.413</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     24.998</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.226</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.134</td>
    <td align="right">     -8.421</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      0.190</td>
    <td align="right">    -13.429</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.327</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.563</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     24.989</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.247</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.135</td>
    <td align="right">     -8.735</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      0.243</td>
    <td align="right">    -12.638</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.230</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.106</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     24.997</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.216</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.134</td>
    <td align="right">     -7.258</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      0.261</td>
    <td align="right">    -13.318</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.306</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.907</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     24.973</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.219</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.134</td>
    <td align="right">     -8.292</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      1.685</td>
    <td align="right">    -17.814</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.773</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.525</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.866</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      9.369</td>
    <td align="right">   -137.844</td>
    <td align="right">      0.000</td>
    <td align="right">    -72.764</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     61.650</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    219.853</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -128.511</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.709</td>
    <td align="right">    -66.960</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     41.641</td>
    <td align="right">   -126.738</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.131</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.969</td>
    <td align="right">     15.273</td>
    <td align="right">     86.018</td>
    <td align="right">    264.358</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -218.416</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.917</td>
    <td align="right">    -10.059</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     48.329</td>
    <td align="right">    -97.313</td>
    <td align="right">      0.000</td>
    <td align="right">    -56.658</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.341</td>
    <td align="right">     15.272</td>
    <td align="right">     86.011</td>
    <td align="right">    200.963</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      9.351</td>
    <td align="right">      0.000</td>
    <td align="right">   -219.413</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.887</td>
    <td align="right">     -0.009</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     14.429</td>
    <td align="right">    -37.194</td>
    <td align="right">      0.000</td>
    <td align="right">    -51.294</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.392</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">     26.391</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     17.642</td>
    <td align="right">      0.000</td>
    <td align="right">    -85.348</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.053</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     12.085</td>
    <td align="right">    -35.493</td>
    <td align="right">      0.000</td>
    <td align="right">    -51.369</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.906</td>
    <td align="right">     13.424</td>
    <td align="right">     75.608</td>
    <td align="right">     26.641</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      9.750</td>
    <td align="right">      0.000</td>
    <td align="right">    -85.500</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.054</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     13.377</td>
    <td align="right">    -32.923</td>
    <td align="right">      0.000</td>
    <td align="right">    -50.977</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.496</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     26.679</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     13.688</td>
    <td align="right">      0.000</td>
    <td align="right">    -85.325</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.050</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     16.577</td>
    <td align="right">    -33.762</td>
    <td align="right">      0.000</td>
    <td align="right">    -50.398</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.345</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     26.646</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     22.597</td>
    <td align="right">      0.000</td>
    <td align="right">    -84.997</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.045</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     17.090</td>
    <td align="right">   -199.890</td>
    <td align="right">      0.000</td>
    <td align="right">    -63.760</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.639</td>
    <td align="right">     15.273</td>
    <td align="right">     86.019</td>
    <td align="right">    428.869</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -216.452</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.048</td>
    <td align="right">    -75.742</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     19.116</td>
    <td align="right">   -164.102</td>
    <td align="right">      0.000</td>
    <td align="right">    -62.403</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.279</td>
    <td align="right">     15.272</td>
    <td align="right">     86.012</td>
    <td align="right">    365.295</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -217.929</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.020</td>
    <td align="right">    -54.522</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      2.296</td>
    <td align="right">   -107.054</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.922</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.360</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    199.542</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.585</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.116</td>
    <td align="right">    -68.557</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      1.834</td>
    <td align="right">   -105.808</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.077</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.336</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    199.495</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.758</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.118</td>
    <td align="right">    -66.938</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      1.919</td>
    <td align="right">   -105.211</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.948</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.411</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    199.501</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.701</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.117</td>
    <td align="right">    -65.891</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      2.855</td>
    <td align="right">   -107.037</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.525</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.111</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    199.473</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.419</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.113</td>
    <td align="right">    -59.380</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     17.355</td>
    <td align="right">    -93.603</td>
    <td align="right">      0.000</td>
    <td align="right">    -69.855</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.082</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    162.443</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -129.612</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.679</td>
    <td align="right">    -27.046</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.689</td>
    <td align="right">    -10.356</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.821</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.082</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.327</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.793</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.173</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.688</td>
    <td align="right">    -45.764</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.187</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     69.313</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.038</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.308</td>
    <td align="right">     -9.765</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.185</td>
    <td align="right">    -12.416</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.293</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">      9.488</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.170</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.129</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.278</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.371</td>
    <td align="right">   -201.134</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.489</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -47.365</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.314</td>
    <td align="right">    -28.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.464</td>
    <td align="right">      8.684</td>
    <td align="right">     23.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.299</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.717</td>
    <td align="right">    -68.460</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.941</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.848</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.149</td>
    <td align="right">    -58.968</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.534</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.060</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.615</td>
    <td align="right">    -57.448</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.537</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.049</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.238</td>
    <td align="right">    -28.319</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.446</td>
    <td align="right">     14.944</td>
    <td align="right">     23.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.327</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.812</td>
    <td align="right">    -96.977</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.053</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    180.278</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">   -170.432</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.819</td>
    <td align="right">     -5.961</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.678</td>
    <td align="right">   -124.830</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.501</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    249.180</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -121.019</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.380</td>
    <td align="right">    -48.239</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.779</td>
    <td align="right">   -150.732</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.755</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    285.262</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -153.269</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.753</td>
    <td align="right">    -37.407</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.065</td>
    <td align="right">    -50.332</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.727</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     92.461</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     10.961</td>
    <td align="right">      0.000</td>
    <td align="right">   -117.718</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.271</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
