<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> -TallBuilding-ASHRAE 169-2013-6A created: 2026-04-17 11:54:28 -0400 RUN PERIOD 1 ** Calgary-Canadian.Olympic.Park.Upper AB CAN SRC-TMYx WMO#=712350
  2026-09-25
  00:15:50
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.2.0-94a887817b, YMD=2026.09.25 00:15</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>-TallBuilding-ASHRAE 169-2013-6A created: 2026-04-17 11:54:28 -0400</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Calgary-Canadian.Olympic.Park.Upper AB CAN SRC-TMYx WMO#=712350</b></p>
<p>Simulation Timestamp: <b>2026-09-25
  00:15:50</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:15:50</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    32661.40</td>
    <td align="right">      449.74</td>
    <td align="right">      449.74</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    32661.40</td>
    <td align="right">      449.74</td>
    <td align="right">      449.74</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    64116.44</td>
    <td align="right">      882.87</td>
    <td align="right">      882.87</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    64116.44</td>
    <td align="right">      882.87</td>
    <td align="right">      882.87</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    72623.07</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    72623.07</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        8.42</td>
    <td align="right">     3566.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1252.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2604.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      682.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     6018.25</td>
    <td align="right">     2076.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1619.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      808.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      170.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   662045.40</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">      520.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       96.97</td>
    <td align="right">    13234.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38103.41</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    13783.72</td>
    <td align="right">    18877.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   700148.81</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        8.42</td>
    <td align="right">     3566.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1252.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     2604.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">      682.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     6002.92</td>
    <td align="right">     2076.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">CAV System Fans</td>
    <td align="right">       22.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">DOAS Fans</td>
    <td align="right">      426.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">VAV System Fans</td>
    <td align="right">     1015.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">FCU Fans</td>
    <td align="right">      145.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        9.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      808.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      170.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   662045.40</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">      520.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    13234.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38103.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Booster</td>
    <td align="right">       96.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        8.42</td>
    <td align="right">     3566.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">     1252.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">     2604.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">      682.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">     6018.25</td>
    <td align="right">     2076.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">     1619.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">      808.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">      170.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   662045.40</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">      520.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">       96.97</td>
    <td align="right">    13234.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38103.41</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       45.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       54.49</td>
    <td align="right">      231.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       90.04</td>
    <td align="right">       28.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      189.80</td>
    <td align="right">      259.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.64</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       45.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       54.49</td>
    <td align="right">      231.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       90.04</td>
    <td align="right">       28.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      189.80</td>
    <td align="right">      259.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   13783.716</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   13783.716</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   13783.716</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   13783.716</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">       32.11</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">     8734.94</td>
    <td align="right">       99.63</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">     8767.05</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">   700148.81</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">   700148.81</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">   700148.81</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">     1298.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      399.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     6793.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:15:50</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.2.0-94a887817b, YMD=2026.09.25 00:15</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Calgary-Canadian.Olympic.Park.Upper AB CAN SRC-TMYx WMO#=712350</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       51.08</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -114.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1235.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    24506.67</td>
    <td align="right">     6617.58</td>
    <td align="right">     5635.76</td>
    <td align="right">     6617.58</td>
    <td align="right">     5635.76</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    23663.26</td>
    <td align="right">     6390.45</td>
    <td align="right">     5441.18</td>
    <td align="right">     6390.45</td>
    <td align="right">     5441.18</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">    14079.25</td>
    <td align="right">     3792.99</td>
    <td align="right">     3246.63</td>
    <td align="right">     3793.14</td>
    <td align="right">     3246.51</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       57.45</td>
    <td align="right">       57.32</td>
    <td align="right">       57.61</td>
    <td align="right">       57.32</td>
    <td align="right">       57.61</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       59.50</td>
    <td align="right">       59.35</td>
    <td align="right">       59.67</td>
    <td align="right">       59.36</td>
    <td align="right">       59.67</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    22266.36</td>
    <td align="right">     6014.27</td>
    <td align="right">     5118.91</td>
    <td align="right">     6014.27</td>
    <td align="right">     5118.91</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    21422.95</td>
    <td align="right">     5787.14</td>
    <td align="right">     4924.34</td>
    <td align="right">     5787.14</td>
    <td align="right">     4924.34</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">    14079.25</td>
    <td align="right">     3792.99</td>
    <td align="right">     3246.63</td>
    <td align="right">     3793.14</td>
    <td align="right">     3246.51</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       63.23</td>
    <td align="right">       63.07</td>
    <td align="right">       63.42</td>
    <td align="right">       63.07</td>
    <td align="right">       63.42</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       65.72</td>
    <td align="right">       65.54</td>
    <td align="right">       65.93</td>
    <td align="right">       65.54</td>
    <td align="right">       65.93</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1858.20</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">      116.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      566.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">       62.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      305.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      271.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      237.86</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      237.86</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">      365.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1784.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">       62.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      305.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      731.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3568.26</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      421.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      365.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1784.12</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      312.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1332.66</td>
    <td align="right">        1.00</td>
    <td align="right">      255.97</td>
    <td align="right">        0.00</td>
    <td align="right">      175.24</td>
    <td align="right">      175.24</td>
    <td align="right">      4.0903</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      249.75</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      237.86</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      208.13</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      208.13</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       11.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       48.70</td>
    <td align="right">        1.00</td>
    <td align="right">       16.91</td>
    <td align="right">        0.00</td>
    <td align="right">       11.60</td>
    <td align="right">       11.60</td>
    <td align="right">      9.0417</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      122.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      523.73</td>
    <td align="right">        1.00</td>
    <td align="right">      115.50</td>
    <td align="right">        0.00</td>
    <td align="right">       79.07</td>
    <td align="right">       79.07</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     1010.31</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4311.17</td>
    <td align="right">        1.00</td>
    <td align="right">      234.12</td>
    <td align="right">        0.00</td>
    <td align="right">      160.21</td>
    <td align="right">      160.21</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      285.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1132.76</td>
    <td align="right">        1.00</td>
    <td align="right">      105.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      122.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      523.73</td>
    <td align="right">        1.00</td>
    <td align="right">      115.50</td>
    <td align="right">        0.00</td>
    <td align="right">       79.07</td>
    <td align="right">       79.07</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       15.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       43.32</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">        5.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        9.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        3.20</td>
    <td align="right">        3.20</td>
    <td align="right">      7.6424</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       24.47</td>
    <td align="right">        9.00</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        5.13</td>
    <td align="right">        5.13</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       24.47</td>
    <td align="right">        9.00</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        5.13</td>
    <td align="right">        5.13</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">      168.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      461.28</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">       32.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.20</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.56</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.80</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.80</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      191.14</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      191.14</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       32.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.20</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      117.59</td>
    <td align="right">        9.00</td>
    <td align="right">       42.18</td>
    <td align="right">        0.00</td>
    <td align="right">       32.26</td>
    <td align="right">       32.26</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.09</td>
    <td align="right">        9.00</td>
    <td align="right">       30.02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       28.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       78.39</td>
    <td align="right">        9.00</td>
    <td align="right">       38.84</td>
    <td align="right">        0.00</td>
    <td align="right">       29.70</td>
    <td align="right">       29.70</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.09</td>
    <td align="right">        9.00</td>
    <td align="right">       30.02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      183.49</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      187.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      514.28</td>
    <td align="right">        9.00</td>
    <td align="right">       67.27</td>
    <td align="right">        0.00</td>
    <td align="right">       51.42</td>
    <td align="right">       51.42</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      333.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      913.75</td>
    <td align="right">        9.00</td>
    <td align="right">       94.40</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">       72.16</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      190.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      522.43</td>
    <td align="right">        9.00</td>
    <td align="right">       67.27</td>
    <td align="right">        0.00</td>
    <td align="right">       51.42</td>
    <td align="right">       51.42</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      316.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      867.41</td>
    <td align="right">        9.00</td>
    <td align="right">       86.87</td>
    <td align="right">        0.00</td>
    <td align="right">       66.40</td>
    <td align="right">       66.40</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1415.95</td>
    <td align="right">        9.00</td>
    <td align="right">      131.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">       15.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       43.32</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      312.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1332.66</td>
    <td align="right">        1.00</td>
    <td align="right">      255.97</td>
    <td align="right">        0.00</td>
    <td align="right">      175.24</td>
    <td align="right">      175.24</td>
    <td align="right">      4.0903</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      249.75</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      237.86</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      208.13</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      208.13</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      134.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      572.44</td>
    <td align="right">        1.00</td>
    <td align="right">      123.95</td>
    <td align="right">        0.00</td>
    <td align="right">       84.86</td>
    <td align="right">       84.86</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      998.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4262.47</td>
    <td align="right">        1.00</td>
    <td align="right">      234.12</td>
    <td align="right">        0.00</td>
    <td align="right">      160.21</td>
    <td align="right">      160.21</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      285.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1132.76</td>
    <td align="right">        1.00</td>
    <td align="right">      105.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      134.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      572.44</td>
    <td align="right">        1.00</td>
    <td align="right">      123.95</td>
    <td align="right">        0.00</td>
    <td align="right">       84.86</td>
    <td align="right">       84.86</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      144.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      397.71</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.56</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.80</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.80</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      340.48</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">       25.56</td>
    <td align="right">       25.56</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.03</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      183.49</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      294.98</td>
    <td align="right">        1.00</td>
    <td align="right">       59.30</td>
    <td align="right">        0.00</td>
    <td align="right">       45.37</td>
    <td align="right">       45.37</td>
    <td align="right">      9.3646</td>
    <td align="right">       26.88</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      294.96</td>
    <td align="right">        1.00</td>
    <td align="right">       59.29</td>
    <td align="right">        0.00</td>
    <td align="right">       45.37</td>
    <td align="right">       45.37</td>
    <td align="right">      9.3646</td>
    <td align="right">       35.84</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.29</td>
    <td align="right">        1.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.28</td>
    <td align="right">        1.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.29</td>
    <td align="right">        1.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.29</td>
    <td align="right">        1.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      340.48</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">       25.56</td>
    <td align="right">       25.56</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     1415.95</td>
    <td align="right">        1.00</td>
    <td align="right">      131.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      294.98</td>
    <td align="right">        1.00</td>
    <td align="right">       59.30</td>
    <td align="right">        0.00</td>
    <td align="right">       45.37</td>
    <td align="right">       45.37</td>
    <td align="right">      9.3646</td>
    <td align="right">       26.88</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      294.96</td>
    <td align="right">        1.00</td>
    <td align="right">       59.29</td>
    <td align="right">        0.00</td>
    <td align="right">       45.37</td>
    <td align="right">       45.37</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.76</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.29</td>
    <td align="right">        1.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.29</td>
    <td align="right">        1.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.29</td>
    <td align="right">        1.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.29</td>
    <td align="right">        1.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      144.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      397.71</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.56</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.80</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.80</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      340.48</td>
    <td align="right">        8.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">       25.56</td>
    <td align="right">       25.56</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.03</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      183.49</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      294.98</td>
    <td align="right">        8.00</td>
    <td align="right">       59.30</td>
    <td align="right">        0.00</td>
    <td align="right">       45.37</td>
    <td align="right">       45.37</td>
    <td align="right">      9.3646</td>
    <td align="right">      107.53</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      294.96</td>
    <td align="right">        8.00</td>
    <td align="right">       59.29</td>
    <td align="right">        0.00</td>
    <td align="right">       45.37</td>
    <td align="right">       45.37</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.76</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.29</td>
    <td align="right">        8.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.28</td>
    <td align="right">        8.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.29</td>
    <td align="right">        8.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.29</td>
    <td align="right">        8.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     1415.95</td>
    <td align="right">        8.00</td>
    <td align="right">      131.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      294.98</td>
    <td align="right">        8.00</td>
    <td align="right">       59.30</td>
    <td align="right">        0.00</td>
    <td align="right">       45.37</td>
    <td align="right">       45.37</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.77</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      294.96</td>
    <td align="right">        8.00</td>
    <td align="right">       59.29</td>
    <td align="right">        0.00</td>
    <td align="right">       45.37</td>
    <td align="right">       45.37</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.76</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.29</td>
    <td align="right">        8.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       23.63</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.29</td>
    <td align="right">        8.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       23.63</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.29</td>
    <td align="right">        8.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       23.63</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.29</td>
    <td align="right">        8.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       16.32</td>
    <td align="right">       16.32</td>
    <td align="right">      9.3646</td>
    <td align="right">       23.63</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      340.48</td>
    <td align="right">        8.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">       25.56</td>
    <td align="right">       25.56</td>
    <td align="right">      9.3646</td>
    <td align="right">      124.12</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       15.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       43.32</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">        5.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        9.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        3.20</td>
    <td align="right">        3.20</td>
    <td align="right">      7.6424</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       24.47</td>
    <td align="right">        9.00</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        5.13</td>
    <td align="right">        5.13</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       24.47</td>
    <td align="right">        9.00</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        5.13</td>
    <td align="right">        5.13</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">      168.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      461.28</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">       32.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.20</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.56</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.80</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.80</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      191.14</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      191.14</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       32.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.20</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      117.59</td>
    <td align="right">        9.00</td>
    <td align="right">       42.18</td>
    <td align="right">        0.00</td>
    <td align="right">       32.26</td>
    <td align="right">       32.26</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.09</td>
    <td align="right">        9.00</td>
    <td align="right">       30.02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       28.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       78.39</td>
    <td align="right">        9.00</td>
    <td align="right">       38.84</td>
    <td align="right">        0.00</td>
    <td align="right">       29.70</td>
    <td align="right">       29.70</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.09</td>
    <td align="right">        9.00</td>
    <td align="right">       30.02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      183.49</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      187.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      514.28</td>
    <td align="right">        9.00</td>
    <td align="right">       67.27</td>
    <td align="right">        0.00</td>
    <td align="right">       51.42</td>
    <td align="right">       51.42</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      333.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      913.75</td>
    <td align="right">        9.00</td>
    <td align="right">       94.40</td>
    <td align="right">        0.00</td>
    <td align="right">       72.16</td>
    <td align="right">       72.16</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      190.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      522.43</td>
    <td align="right">        9.00</td>
    <td align="right">       67.27</td>
    <td align="right">        0.00</td>
    <td align="right">       51.42</td>
    <td align="right">       51.42</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      316.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      867.41</td>
    <td align="right">        9.00</td>
    <td align="right">       86.87</td>
    <td align="right">        0.00</td>
    <td align="right">       66.40</td>
    <td align="right">       66.40</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1415.95</td>
    <td align="right">        9.00</td>
    <td align="right">      131.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">       15.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       43.32</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      181.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      496.96</td>
    <td align="right">        1.00</td>
    <td align="right">       79.43</td>
    <td align="right">        0.00</td>
    <td align="right">       60.77</td>
    <td align="right">       60.77</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.56</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.80</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.80</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       76.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      210.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.7049</td>
    <td align="right">       24.99</td>
    <td align="right">    543.7832</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     1096.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3009.16</td>
    <td align="right">        1.00</td>
    <td align="right">      315.55</td>
    <td align="right">        0.00</td>
    <td align="right">      241.18</td>
    <td align="right">      241.18</td>
    <td align="right">      5.4896</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      183.49</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     1415.95</td>
    <td align="right">        1.00</td>
    <td align="right">      131.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       67.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      184.00</td>
    <td align="right">        1.00</td>
    <td align="right">       47.66</td>
    <td align="right">        0.00</td>
    <td align="right">       36.46</td>
    <td align="right">       36.46</td>
    <td align="right">      9.0417</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       67.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      184.00</td>
    <td align="right">        1.00</td>
    <td align="right">       31.77</td>
    <td align="right">        0.00</td>
    <td align="right">       24.29</td>
    <td align="right">       24.29</td>
    <td align="right">      9.0417</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      248.48</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      373.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1023.48</td>
    <td align="right">        7.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">       25.63</td>
    <td align="right">       25.63</td>
    <td align="right">      4.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.56</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.80</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.80</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       88.38</td>
    <td align="right">       28.00</td>
    <td align="right">       10.03</td>
    <td align="right">        0.00</td>
    <td align="right">        7.69</td>
    <td align="right">        7.69</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      183.49</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       41.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      114.73</td>
    <td align="right">        7.00</td>
    <td align="right">       36.66</td>
    <td align="right">        0.00</td>
    <td align="right">       28.10</td>
    <td align="right">       28.10</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       41.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      114.73</td>
    <td align="right">        7.00</td>
    <td align="right">       36.66</td>
    <td align="right">        0.00</td>
    <td align="right">       28.10</td>
    <td align="right">       28.10</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       30.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       83.95</td>
    <td align="right">       70.00</td>
    <td align="right">       10.03</td>
    <td align="right">        0.00</td>
    <td align="right">        7.69</td>
    <td align="right">        7.69</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     1415.95</td>
    <td align="right">        7.00</td>
    <td align="right">      131.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.17</td>
    <td align="right">        7.00</td>
    <td align="right">       43.35</td>
    <td align="right">        0.00</td>
    <td align="right">       33.16</td>
    <td align="right">       33.16</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.17</td>
    <td align="right">        7.00</td>
    <td align="right">       43.35</td>
    <td align="right">        0.00</td>
    <td align="right">       33.16</td>
    <td align="right">       33.16</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       39.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      108.41</td>
    <td align="right">       70.00</td>
    <td align="right">       10.03</td>
    <td align="right">        0.00</td>
    <td align="right">        7.69</td>
    <td align="right">        7.69</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       88.38</td>
    <td align="right">       28.00</td>
    <td align="right">       10.03</td>
    <td align="right">        0.00</td>
    <td align="right">        7.69</td>
    <td align="right">        7.69</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      173.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      475.00</td>
    <td align="right">        1.00</td>
    <td align="right">       79.72</td>
    <td align="right">        0.00</td>
    <td align="right">       60.98</td>
    <td align="right">       60.98</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      416.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1142.41</td>
    <td align="right">        1.00</td>
    <td align="right">       47.66</td>
    <td align="right">        0.00</td>
    <td align="right">       36.52</td>
    <td align="right">       36.52</td>
    <td align="right">      4.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      173.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      475.00</td>
    <td align="right">        1.00</td>
    <td align="right">       79.72</td>
    <td align="right">        0.00</td>
    <td align="right">       60.98</td>
    <td align="right">       60.98</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.56</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.80</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.80</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       88.38</td>
    <td align="right">        4.00</td>
    <td align="right">       10.03</td>
    <td align="right">        0.00</td>
    <td align="right">        7.69</td>
    <td align="right">        7.69</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      128.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      353.53</td>
    <td align="right">        1.00</td>
    <td align="right">       40.13</td>
    <td align="right">        0.00</td>
    <td align="right">       30.68</td>
    <td align="right">       30.68</td>
    <td align="right">     11.7327</td>
    <td align="right">       24.99</td>
    <td align="right">   2427.0739</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      183.49</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     1415.95</td>
    <td align="right">        1.00</td>
    <td align="right">      131.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.17</td>
    <td align="right">        1.00</td>
    <td align="right">       43.35</td>
    <td align="right">        0.00</td>
    <td align="right">       33.16</td>
    <td align="right">       33.16</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      148.17</td>
    <td align="right">        1.00</td>
    <td align="right">       43.35</td>
    <td align="right">        0.00</td>
    <td align="right">       33.16</td>
    <td align="right">       33.16</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       39.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      108.41</td>
    <td align="right">       10.00</td>
    <td align="right">       10.03</td>
    <td align="right">        0.00</td>
    <td align="right">        7.69</td>
    <td align="right">        7.69</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      153.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      397.14</td>
    <td align="right">        1.00</td>
    <td align="right">      153.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5028</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    72623.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   208824.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18708.23</td>
    <td align="right">      843.41</td>
    <td align="right">    14079.25</td>
    <td align="right">    14079.25</td>
    <td align="right">      6.1767</td>
    <td align="right">       34.52</td>
    <td align="right">     11.4913</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    72623.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   208824.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18708.23</td>
    <td align="right">      843.41</td>
    <td align="right">    14079.25</td>
    <td align="right">    14079.25</td>
    <td align="right">      6.1767</td>
    <td align="right">       34.52</td>
    <td align="right">     11.4913</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">    70611.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53239.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4955.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR</td>
    <td align="right">      116.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC</td>
    <td align="right">       62.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC</td>
    <td align="right">      365.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_MAINELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, MAIN ELECTRICAL</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH</td>
    <td align="right">       62.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP</td>
    <td align="right">      731.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_MECHEQUIP</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, MAIN MECHANICAL</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE</td>
    <td align="right">      365.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT_OPENOFFICE</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">      312.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE</td>
    <td align="right">      4.0903</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL BACK_SPACE</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY</td>
    <td align="right">       11.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_ENTRY</td>
    <td align="right">      9.0417</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, RETAIL ENTRY</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">      122.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL RETAIL</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">     1010.31</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL RETAIL</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, PLENUM SPACE TYPE</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE</td>
    <td align="right">      122.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL POINT_OF_SALE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE</td>
    <td align="right">       15.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE</td>
    <td align="right">      4.0903</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, STORAGE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM</td>
    <td align="right">        5.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM</td>
    <td align="right">      7.6424</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLASSROOM</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CONFERENCE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CONFERENCE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR</td>
    <td align="right">      168.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING</td>
    <td align="right">       32.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_DINING</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, DINING</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">       32.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">       28.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1</td>
    <td align="right">      187.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2</td>
    <td align="right">      333.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3</td>
    <td align="right">      190.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4</td>
    <td align="right">      316.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, PLENUM SPACE TYPE</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM</td>
    <td align="right">       15.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F12-F20 OFFICE_RESTROOM</td>
    <td align="right">      6.7000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, RESTROOM</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE</td>
    <td align="right">      312.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE</td>
    <td align="right">      4.0903</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL BACK_SPACE</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2 RETAIL_F2_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">      134.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL RETAIL</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">      998.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL RETAIL</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2 RETAIL_F2_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2 RETAIL_F2_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, PLENUM SPACE TYPE</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE</td>
    <td align="right">      134.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE</td>
    <td align="right">      9.5000</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, RETAIL POINT_OF_SALE</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR</td>
    <td align="right">      144.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, HIGHRISEAPARTMENT CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.03</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       26.88</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       35.84</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_OFFICE</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT OFFICE</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       26.88</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.76</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4</td>
    <td align="right">      9.3646</td>
    <td align="right">       47.26</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR</td>
    <td align="right">      144.98</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, HIGHRISEAPARTMENT CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.03</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">      107.53</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.76</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3</td>
    <td align="right">      9.3646</td>
    <td align="right">       31.51</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4</td>
    <td align="right">      9.3646</td>
    <td align="right">       94.52</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT</td>
    <td align="right">      107.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.77</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT</td>
    <td align="right">      107.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">       53.76</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1</td>
    <td align="right">      9.3646</td>
    <td align="right">       23.63</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2</td>
    <td align="right">      9.3646</td>
    <td align="right">       23.63</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3</td>
    <td align="right">      9.3646</td>
    <td align="right">       23.63</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4</td>
    <td align="right">       94.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4</td>
    <td align="right">      9.3646</td>
    <td align="right">       23.63</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT</td>
    <td align="right">      124.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        8.00</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT</td>
    <td align="right">      9.3646</td>
    <td align="right">      124.12</td>
    <td align="right">      7.5028</td>
    <td align="right">, HIGHRISEAPARTMENT APARTMENT</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE</td>
    <td align="right">       15.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE</td>
    <td align="right">      4.0903</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, STORAGE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM</td>
    <td align="right">        5.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_CLASSROOM</td>
    <td align="right">      7.6424</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLASSROOM</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_1</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CONFERENCE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_CONFROOM_2</td>
    <td align="right">     10.4410</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CONFERENCE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR</td>
    <td align="right">      168.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING</td>
    <td align="right">       32.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_DINING</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, DINING</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">       32.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">       28.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">       26.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7</td>
    <td align="right">      7.9653</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, CLOSEDOFFICE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">      187.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">      333.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">      190.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">      316.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4</td>
    <td align="right">      6.5660</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, OPENOFFICE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, PLENUM SPACE TYPE</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM</td>
    <td align="right">       15.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        9.00</td>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F3-F11 OFFICE_RESTROOM</td>
    <td align="right">      6.7000</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, RESTROOM</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">      181.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F30 HOTEL_BOT_CAFE</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL CAFE</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F30 HOTEL_BOT_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY</td>
    <td align="right">       76.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F30 HOTEL_BOT_LAUNDRY</td>
    <td align="right">      5.7049</td>
    <td align="right">       24.99</td>
    <td align="right">    543.7832</td>
    <td align="right">, LARGEHOTEL LAUNDRY</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">     1096.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F30 HOTEL_BOT_LOBBY</td>
    <td align="right">      5.4896</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL LOBBY</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F30 HOTEL_BOT_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F30 HOTEL_BOT_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">       67.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_1</td>
    <td align="right">      9.0417</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL RETAIL</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">       67.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F30 HOTEL_BOT_RETAIL_2</td>
    <td align="right">      9.0417</td>
    <td align="right">       29.97</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL RETAIL</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F30 HOTEL_BOT_STORAGE</td>
    <td align="right">      4.0903</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL STORAGE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR</td>
    <td align="right">      373.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, LARGEHOTEL CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.00</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM5</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM</td>
    <td align="right">       41.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM6</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM</td>
    <td align="right">       41.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM6</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10</td>
    <td align="right">       30.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       70.00</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM5</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM7</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_STORAGE</td>
    <td align="right">      4.0903</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL STORAGE</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM7</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10</td>
    <td align="right">       39.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       70.00</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM6</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       28.00</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM5</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">      173.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_BANQUET</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL BANQUET</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">      416.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_CORRIDOR</td>
    <td align="right">      4.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, LARGEHOTEL CORRIDOR</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">      173.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_DINING</td>
    <td align="right">      4.6285</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL BANQUET</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC</td>
    <td align="right">       58.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_ELEC</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY</td>
    <td align="right">      6.9965</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR LOBBY</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2</td>
    <td align="right">       48.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, ELEVATOR SHAFT</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4</td>
    <td align="right">       32.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        4.00</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM5</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">      128.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_KITCHEN</td>
    <td align="right">     11.7327</td>
    <td align="right">       24.99</td>
    <td align="right">   2427.0739</td>
    <td align="right">, LARGEHOTEL KITCHEN</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_MECH</td>
    <td align="right">      4.6285</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEC/MECHROOM</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_PLENUM</td>
    <td align="right">     1858.20</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">, PLENUM SPACE TYPE</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM7</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_STORAGE</td>
    <td align="right">      4.0903</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL STORAGE</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">       54.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM7</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10</td>
    <td align="right">       39.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.00</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10</td>
    <td align="right">      4.4132</td>
    <td align="right">       24.99</td>
    <td align="right">      7.5028</td>
    <td align="right">, LARGEHOTEL GUESTROOM6</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM</td>
    <td align="right">      153.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">TOP_ELEVATORMACHINERM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      7.5028</td>
    <td align="right">, ELEVATOR MACHINE ROOM</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    72623.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.1767</td>
    <td align="right">       34.52</td>
    <td align="right">     11.4913</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    72623.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.1767</td>
    <td align="right">       34.52</td>
    <td align="right">     11.4913</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">    70611.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">    72623.07</td>
    <td align="right">    72623.07</td>
    <td align="right">        0.00</td>
    <td align="right">    70611.58</td>
    <td align="right">      1.5234</td>
    <td align="right">      163.32</td>
    <td align="right">      6.4466</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    72623.07</td>
    <td align="right">    72623.07</td>
    <td align="right">        0.00</td>
    <td align="right">    70611.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:15:50</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">03-JUL-14:30</td>
    <td align="right">23-JAN-08:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  2784607.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   339894.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   142168.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   335602.66</td>
    <td align="right">    71435.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   269833.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    53401.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    78363.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">    34200.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     2529.85</td>
    <td align="right">   295356.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1255994.26</td>
    <td align="right">  3151400.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">  2784607.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   339894.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   142168.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">   334567.57</td>
    <td align="right">    71435.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">     1035.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">CAV System Fans</td>
    <td align="right">     2719.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">DOAS Fans</td>
    <td align="right">    13538.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">VAV System Fans</td>
    <td align="right">   221765.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">FCU Fans</td>
    <td align="right">    31513.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      295.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    53401.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">    78363.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">    34200.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   295356.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Booster</td>
    <td align="right">     2529.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:15:50</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       26.67</td>
    <td align="right">     3866.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     3965.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     8248.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     2162.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    19059.81</td>
    <td align="right">     2250.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     5130.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     2561.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      541.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">     1649.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      307.10</td>
    <td align="right">    14346.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    43653.03</td>
    <td align="right">    20463.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.37</td>
    <td align="right">       53.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       54.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      113.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       29.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      262.45</td>
    <td align="right">       30.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       70.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       35.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       22.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        4.23</td>
    <td align="right">      197.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      601.09</td>
    <td align="right">      281.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.37</td>
    <td align="right">       53.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       54.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      113.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       29.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      262.45</td>
    <td align="right">       30.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       70.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       35.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       22.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        4.23</td>
    <td align="right">      197.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      601.09</td>
    <td align="right">      281.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:15:50</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">    0.253658</td>
    <td align="right">    0.348857</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.050732</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000006</td>
    <td align="right">    0.050732</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.095474</td>
    <td align="right">    0.500498</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.019095</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001522</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.019095</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.110987</td>
    <td align="right">    0.382703</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.022197</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001991</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.022197</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.037166</td>
    <td align="right">        1.00</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.007433</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.007433</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.037166</td>
    <td align="right">        1.00</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.007433</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.007433</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">    0.553315</td>
    <td align="right">    0.503820</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.110663</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001512</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000028</td>
    <td align="right">    0.110663</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.095537</td>
    <td align="right">    0.500172</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.019107</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001523</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.019107</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">        1.08</td>
    <td align="right">    0.515693</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.216230</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001478</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000057</td>
    <td align="right">    0.216230</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">    0.388956</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001063</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000007</td>
    <td align="right">    0.008566</td>
    <td align="right">       16.67</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">        1.01</td>
    <td align="right">    0.235313</td>
    <td align="right">    0.186000</td>
    <td align="right">    0.188103</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001619</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000571</td>
    <td align="right">    0.895134</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.112900</td>
    <td align="right">    0.395033</td>
    <td align="right">    0.410000</td>
    <td align="right">    0.046289</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000964</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000016</td>
    <td align="right">    0.046289</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.136163</td>
    <td align="right">    0.311945</td>
    <td align="right">    0.274000</td>
    <td align="right">    0.037309</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001221</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000015</td>
    <td align="right">    0.037309</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.037166</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000372</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000372</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.037166</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000372</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000372</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">    0.133249</td>
    <td align="right">    0.065268</td>
    <td align="right">    0.265000</td>
    <td align="right">    0.035311</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005837</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000035</td>
    <td align="right">    0.055531</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">    0.873639</td>
    <td align="right">    0.107051</td>
    <td align="right">    0.230000</td>
    <td align="right">    0.200937</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003559</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000253</td>
    <td align="right">    0.397238</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">        2.90</td>
    <td align="right">    0.265701</td>
    <td align="right">    0.415000</td>
    <td align="right">        1.20</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001434</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000706</td>
    <td align="right">        1.20</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.127447</td>
    <td align="right">    0.399933</td>
    <td align="right">    0.418000</td>
    <td align="right">    0.053273</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000953</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000018</td>
    <td align="right">    0.053273</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">    0.911975</td>
    <td align="right">    0.102551</td>
    <td align="right">    0.193000</td>
    <td align="right">    0.176011</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003715</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.398918</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.203559</td>
    <td align="right">    0.532090</td>
    <td align="right">    0.650000</td>
    <td align="right">    0.132314</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000716</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000055</td>
    <td align="right">    0.132314</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">    0.224084</td>
    <td align="right">    0.170595</td>
    <td align="right">    0.512000</td>
    <td align="right">    0.114731</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002233</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000143</td>
    <td align="right">    0.224084</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">    0.716451</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004463</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000210</td>
    <td align="right">    0.329351</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">    0.346001</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002155</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000220</td>
    <td align="right">    0.346001</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        2.78</td>
    <td align="right">    0.415308</td>
    <td align="right">    0.219000</td>
    <td align="right">    0.608107</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000917</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000617</td>
    <td align="right">    0.962579</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">    0.369619</td>
    <td align="right">    0.603311</td>
    <td align="right">    0.313000</td>
    <td align="right">    0.115691</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000632</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000043</td>
    <td align="right">    0.115691</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.800742</td>
    <td align="right">    0.501274</td>
    <td align="right">    0.651000</td>
    <td align="right">    0.521283</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000760</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000128</td>
    <td align="right">    0.521283</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.984466</td>
    <td align="right">    0.388310</td>
    <td align="right">    0.406000</td>
    <td align="right">    0.399693</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000981</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000121</td>
    <td align="right">    0.399693</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.334493</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003345</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003345</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.334493</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003345</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003345</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">    0.774810</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000618</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.042948</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">    0.762556</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000608</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000052</td>
    <td align="right">    0.081659</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">    0.376359</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000643</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000023</td>
    <td align="right">    0.036313</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        4.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005928</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001052</td>
    <td align="right">        1.65</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">        2.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005176</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000737</td>
    <td align="right">        1.16</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">        4.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.008178</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000899</td>
    <td align="right">        1.41</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">        1.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003382</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000741</td>
    <td align="right">        1.17</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.910791</td>
    <td align="right">    0.503664</td>
    <td align="right">    0.658000</td>
    <td align="right">    0.599300</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000756</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000146</td>
    <td align="right">    0.599300</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">        9.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002923</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002043</td>
    <td align="right">        3.20</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">       10.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001785</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002856</td>
    <td align="right">        4.47</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">        9.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002759</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002013</td>
    <td align="right">        3.15</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        4.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000779</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002684</td>
    <td align="right">        4.20</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">    0.193303</td>
    <td align="right">    0.560323</td>
    <td align="right">    0.215000</td>
    <td align="right">    0.041560</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000680</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000022</td>
    <td align="right">    0.041560</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">        1.07</td>
    <td align="right">    0.221416</td>
    <td align="right">    0.166000</td>
    <td align="right">    0.178414</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001721</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000635</td>
    <td align="right">    0.996134</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.130595</td>
    <td align="right">    0.341505</td>
    <td align="right">    0.327000</td>
    <td align="right">    0.042705</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001116</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000025</td>
    <td align="right">    0.042705</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.157889</td>
    <td align="right">    0.269019</td>
    <td align="right">    0.221000</td>
    <td align="right">    0.034894</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001416</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000029</td>
    <td align="right">    0.045444</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.037166</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000372</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000372</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.037166</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000372</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000372</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">    0.973335</td>
    <td align="right">    0.105021</td>
    <td align="right">    0.214000</td>
    <td align="right">    0.208294</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003628</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000301</td>
    <td align="right">    0.472019</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">        3.05</td>
    <td align="right">    0.249857</td>
    <td align="right">    0.357000</td>
    <td align="right">        1.09</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001525</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000873</td>
    <td align="right">        1.39</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.147456</td>
    <td align="right">    0.345665</td>
    <td align="right">    0.333000</td>
    <td align="right">    0.049103</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001102</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000028</td>
    <td align="right">    0.049103</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">        1.01</td>
    <td align="right">    0.100983</td>
    <td align="right">    0.183000</td>
    <td align="right">    0.185243</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003773</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000302</td>
    <td align="right">    0.473349</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.204203</td>
    <td align="right">    0.530413</td>
    <td align="right">    0.647000</td>
    <td align="right">    0.132119</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000718</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000054</td>
    <td align="right">    0.132119</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">    0.222603</td>
    <td align="right">    0.171730</td>
    <td align="right">    0.543000</td>
    <td align="right">    0.120874</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002219</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000142</td>
    <td align="right">    0.222603</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">    0.718856</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004478</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000208</td>
    <td align="right">    0.327444</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">    0.343830</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002142</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000219</td>
    <td align="right">    0.343830</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        2.79</td>
    <td align="right">    0.413696</td>
    <td align="right">    0.219000</td>
    <td align="right">    0.610477</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000921</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000611</td>
    <td align="right">    0.952761</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">    0.370913</td>
    <td align="right">    0.601206</td>
    <td align="right">    0.312000</td>
    <td align="right">    0.115725</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000634</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000043</td>
    <td align="right">    0.115725</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.802519</td>
    <td align="right">    0.500164</td>
    <td align="right">    0.648000</td>
    <td align="right">    0.520032</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000762</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000127</td>
    <td align="right">    0.520032</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.986716</td>
    <td align="right">    0.387424</td>
    <td align="right">    0.404000</td>
    <td align="right">    0.398633</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000983</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000119</td>
    <td align="right">    0.398633</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.334493</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003345</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003345</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.334493</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003345</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003345</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">    0.777303</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000620</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000026</td>
    <td align="right">    0.040628</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">    0.765264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000610</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000050</td>
    <td align="right">    0.078880</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">    0.377648</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000645</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000022</td>
    <td align="right">    0.035135</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        4.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005944</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001045</td>
    <td align="right">        1.64</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">        2.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005194</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000732</td>
    <td align="right">        1.15</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">        4.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.008206</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000894</td>
    <td align="right">        1.41</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">        1.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003399</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000736</td>
    <td align="right">        1.16</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.912804</td>
    <td align="right">    0.502554</td>
    <td align="right">    0.655000</td>
    <td align="right">    0.597886</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000758</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000144</td>
    <td align="right">    0.597886</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">        9.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002930</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002028</td>
    <td align="right">        3.18</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">       10.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001791</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002832</td>
    <td align="right">        4.43</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">        9.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002770</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001999</td>
    <td align="right">        3.13</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">        4.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000782</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.002659</td>
    <td align="right">        4.16</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">    0.194023</td>
    <td align="right">    0.558242</td>
    <td align="right">    0.215000</td>
    <td align="right">    0.041715</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000682</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000021</td>
    <td align="right">    0.041715</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">    0.953600</td>
    <td align="right">    0.144762</td>
    <td align="right">    0.657000</td>
    <td align="right">    0.626515</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002632</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000312</td>
    <td align="right">    0.626515</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.167578</td>
    <td align="right">    0.266140</td>
    <td align="right">    0.544000</td>
    <td align="right">    0.091162</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001432</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000026</td>
    <td align="right">    0.091162</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.177665</td>
    <td align="right">    0.239075</td>
    <td align="right">    0.338000</td>
    <td align="right">    0.060051</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001594</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000024</td>
    <td align="right">    0.060051</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.037166</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000372</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000372</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.037166</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000372</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000372</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">        4.15</td>
    <td align="right">    0.014059</td>
    <td align="right">    0.022000</td>
    <td align="right">    0.091391</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.027100</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.091391</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">        4.22</td>
    <td align="right">    0.197897</td>
    <td align="right">    0.456000</td>
    <td align="right">        1.93</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001925</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001174</td>
    <td align="right">        1.93</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.189699</td>
    <td align="right">    0.268690</td>
    <td align="right">    0.550000</td>
    <td align="right">    0.104334</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001418</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000030</td>
    <td align="right">    0.104334</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">    0.607527</td>
    <td align="right">    0.084131</td>
    <td align="right">    0.202000</td>
    <td align="right">    0.122721</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004529</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000149</td>
    <td align="right">    0.233589</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">    0.555669</td>
    <td align="right">    0.091983</td>
    <td align="right">    0.221000</td>
    <td align="right">    0.122803</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004142</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000114</td>
    <td align="right">    0.179390</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.593525</td>
    <td align="right">    0.116292</td>
    <td align="right">    0.331000</td>
    <td align="right">    0.196457</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003276</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000052</td>
    <td align="right">    0.196457</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        4.53</td>
    <td align="right">    0.439792</td>
    <td align="right">    0.352000</td>
    <td align="right">        1.59</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000866</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.001534</td>
    <td align="right">        2.43</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.586955</td>
    <td align="right">    0.531886</td>
    <td align="right">    0.847000</td>
    <td align="right">    0.497151</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000716</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000130</td>
    <td align="right">    0.497151</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.708108</td>
    <td align="right">    0.419889</td>
    <td align="right">    0.561000</td>
    <td align="right">    0.397249</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000907</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000127</td>
    <td align="right">    0.397249</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.260161</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.002602</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002602</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.260161</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.002602</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002602</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.665286</td>
    <td align="right">    0.536299</td>
    <td align="right">    0.851000</td>
    <td align="right">    0.566159</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000710</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000147</td>
    <td align="right">    0.566159</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.606687</td>
    <td align="right">    0.490083</td>
    <td align="right">        1.00</td>
    <td align="right">    0.606687</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000777</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000174</td>
    <td align="right">    0.606687</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">    0.694633</td>
    <td align="right">    0.189949</td>
    <td align="right">    0.356000</td>
    <td align="right">    0.247289</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002006</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000360</td>
    <td align="right">    0.565093</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">        1.37</td>
    <td align="right">    0.231956</td>
    <td align="right">    0.133000</td>
    <td align="right">    0.181955</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001643</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000666</td>
    <td align="right">        1.05</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">    0.676764</td>
    <td align="right">    0.194965</td>
    <td align="right">    0.383000</td>
    <td align="right">    0.259201</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001954</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000358</td>
    <td align="right">    0.563038</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">    0.131780</td>
    <td align="right">    0.338435</td>
    <td align="right">    0.229000</td>
    <td align="right">    0.030178</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001126</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000061</td>
    <td align="right">    0.095549</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    0.162936</td>
    <td align="right">    0.260686</td>
    <td align="right">    0.158000</td>
    <td align="right">    0.025744</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001462</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000080</td>
    <td align="right">    0.125680</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">    0.037166</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000372</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000372</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">    0.037166</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.000372</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000372</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">        2.12</td>
    <td align="right">    0.046235</td>
    <td align="right">    0.114000</td>
    <td align="right">    0.242137</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.008241</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000227</td>
    <td align="right">    0.355647</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">    0.149233</td>
    <td align="right">    0.341548</td>
    <td align="right">    0.230000</td>
    <td align="right">    0.034324</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001116</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000069</td>
    <td align="right">    0.108003</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">    0.149324</td>
    <td align="right">    0.284451</td>
    <td align="right">    0.308000</td>
    <td align="right">    0.045992</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001339</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000067</td>
    <td align="right">    0.105668</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">      286.42</td>
    <td align="right">    0.000006</td>
    <td align="right">        5.12</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">      107.80</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">      125.32</td>
    <td align="right">    0.000003</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">     1259.94</td>
    <td align="right">    0.000028</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">      107.87</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">     2610.42</td>
    <td align="right">    0.000057</td>
    <td align="right">       50.62</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">      305.45</td>
    <td align="right">    0.000007</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">    26119.95</td>
    <td align="right">    0.000571</td>
    <td align="right">      544.43</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">      726.47</td>
    <td align="right">    0.000016</td>
    <td align="right">       13.44</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">      673.95</td>
    <td align="right">    0.000015</td>
    <td align="right">       12.69</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">     1616.56</td>
    <td align="right">    0.000035</td>
    <td align="right">       33.67</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">    11583.43</td>
    <td align="right">    0.000253</td>
    <td align="right">      241.39</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">    32265.11</td>
    <td align="right">    0.000706</td>
    <td align="right">      656.69</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">      822.16</td>
    <td align="right">    0.000018</td>
    <td align="right">       15.19</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">    11632.18</td>
    <td align="right">    0.000254</td>
    <td align="right">      242.40</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">     2498.02</td>
    <td align="right">    0.000055</td>
    <td align="right">       47.36</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">     6516.37</td>
    <td align="right">    0.000143</td>
    <td align="right">      135.68</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">     9579.75</td>
    <td align="right">    0.000210</td>
    <td align="right">      199.48</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">    10063.05</td>
    <td align="right">    0.000220</td>
    <td align="right">      209.54</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    28203.76</td>
    <td align="right">    0.000617</td>
    <td align="right">      588.60</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">     1976.91</td>
    <td align="right">    0.000043</td>
    <td align="right">       36.96</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">     5831.50</td>
    <td align="right">    0.000128</td>
    <td align="right">      104.39</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     5509.83</td>
    <td align="right">    0.000121</td>
    <td align="right">      100.61</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">     1253.57</td>
    <td align="right">    0.000027</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">     2385.07</td>
    <td align="right">    0.000052</td>
    <td align="right">       49.73</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">     1060.27</td>
    <td align="right">    0.000023</td>
    <td align="right">       22.10</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">    48112.90</td>
    <td align="right">    0.001052</td>
    <td align="right">     1001.86</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">    33678.87</td>
    <td align="right">    0.000737</td>
    <td align="right">      701.25</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">    41105.18</td>
    <td align="right">    0.000899</td>
    <td align="right">      855.81</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">    33881.90</td>
    <td align="right">    0.000741</td>
    <td align="right">      705.47</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">     6654.01</td>
    <td align="right">    0.000146</td>
    <td align="right">      118.98</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">    93408.64</td>
    <td align="right">    0.002043</td>
    <td align="right">     1946.83</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">   130550.85</td>
    <td align="right">    0.002856</td>
    <td align="right">     2722.24</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">    92015.98</td>
    <td align="right">    0.002013</td>
    <td align="right">     1917.91</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">   122724.09</td>
    <td align="right">    0.002684</td>
    <td align="right">     2559.09</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">      986.11</td>
    <td align="right">    0.000022</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">    29050.21</td>
    <td align="right">    0.000635</td>
    <td align="right">      605.40</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">     1138.75</td>
    <td align="right">    0.000025</td>
    <td align="right">       23.14</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     1310.11</td>
    <td align="right">    0.000029</td>
    <td align="right">       27.21</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">    13758.58</td>
    <td align="right">    0.000301</td>
    <td align="right">      286.68</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">    39910.95</td>
    <td align="right">    0.000873</td>
    <td align="right">      828.75</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">     1286.08</td>
    <td align="right">    0.000028</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">    13797.17</td>
    <td align="right">    0.000302</td>
    <td align="right">      287.49</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">     2237.31</td>
    <td align="right">    0.000049</td>
    <td align="right">       51.29</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">      735.52</td>
    <td align="right">    0.000016</td>
    <td align="right">       16.89</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">      615.29</td>
    <td align="right">    0.000013</td>
    <td align="right">       14.13</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     3473.60</td>
    <td align="right">    0.000076</td>
    <td align="right">       79.70</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">      834.00</td>
    <td align="right">    0.000018</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     5463.59</td>
    <td align="right">    0.000120</td>
    <td align="right">      125.29</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     5552.96</td>
    <td align="right">    0.000121</td>
    <td align="right">      127.34</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">     2519.07</td>
    <td align="right">    0.000055</td>
    <td align="right">       57.81</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">     2356.94</td>
    <td align="right">    0.000052</td>
    <td align="right">       54.09</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">     2366.12</td>
    <td align="right">    0.000052</td>
    <td align="right">       54.30</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">     2687.38</td>
    <td align="right">    0.000059</td>
    <td align="right">       61.66</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">     4329.80</td>
    <td align="right">    0.000095</td>
    <td align="right">       99.34</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     5346.67</td>
    <td align="right">    0.000117</td>
    <td align="right">      122.61</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">     5765.02</td>
    <td align="right">    0.000126</td>
    <td align="right">      132.21</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">     2619.01</td>
    <td align="right">    0.000057</td>
    <td align="right">       60.10</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">     2165.76</td>
    <td align="right">    0.000047</td>
    <td align="right">       49.70</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">     2417.22</td>
    <td align="right">    0.000053</td>
    <td align="right">       55.47</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">     2519.88</td>
    <td align="right">    0.000055</td>
    <td align="right">       57.82</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">    17565.67</td>
    <td align="right">    0.000384</td>
    <td align="right">      402.70</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">     5946.78</td>
    <td align="right">    0.000130</td>
    <td align="right">      136.59</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">     5000.37</td>
    <td align="right">    0.000109</td>
    <td align="right">      114.86</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    29390.06</td>
    <td align="right">    0.000643</td>
    <td align="right">      674.29</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">     6740.24</td>
    <td align="right">    0.000147</td>
    <td align="right">      154.81</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    45350.47</td>
    <td align="right">    0.000992</td>
    <td align="right">     1039.99</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    44715.55</td>
    <td align="right">    0.000978</td>
    <td align="right">     1025.41</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">    19493.60</td>
    <td align="right">    0.000426</td>
    <td align="right">      447.34</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">    19240.93</td>
    <td align="right">    0.000421</td>
    <td align="right">      441.54</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">    18373.77</td>
    <td align="right">    0.000402</td>
    <td align="right">      421.67</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">    21934.18</td>
    <td align="right">    0.000480</td>
    <td align="right">      503.28</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    43638.24</td>
    <td align="right">    0.000954</td>
    <td align="right">     1000.74</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    44185.82</td>
    <td align="right">    0.000966</td>
    <td align="right">     1013.27</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">    17573.97</td>
    <td align="right">    0.000384</td>
    <td align="right">      403.27</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">    15561.96</td>
    <td align="right">    0.000340</td>
    <td align="right">      357.16</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">    15710.97</td>
    <td align="right">    0.000344</td>
    <td align="right">      360.57</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">    17475.89</td>
    <td align="right">    0.000382</td>
    <td align="right">      400.99</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">    31395.88</td>
    <td align="right">    0.000687</td>
    <td align="right">      720.29</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">     2483.06</td>
    <td align="right">    0.000054</td>
    <td align="right">       47.04</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">     6473.38</td>
    <td align="right">    0.000142</td>
    <td align="right">      134.79</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">     9524.40</td>
    <td align="right">    0.000208</td>
    <td align="right">      198.33</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">    10000.04</td>
    <td align="right">    0.000219</td>
    <td align="right">      208.23</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    27915.86</td>
    <td align="right">    0.000611</td>
    <td align="right">      582.59</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">     1955.13</td>
    <td align="right">    0.000043</td>
    <td align="right">       36.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">     5783.83</td>
    <td align="right">    0.000127</td>
    <td align="right">      103.45</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     5457.92</td>
    <td align="right">    0.000119</td>
    <td align="right">       99.60</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">     1185.76</td>
    <td align="right">    0.000026</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">     2303.74</td>
    <td align="right">    0.000050</td>
    <td align="right">       48.03</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">     1025.80</td>
    <td align="right">    0.000022</td>
    <td align="right">       21.38</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">    47787.37</td>
    <td align="right">    0.001045</td>
    <td align="right">      995.08</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">    33474.87</td>
    <td align="right">    0.000732</td>
    <td align="right">      697.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">    40866.64</td>
    <td align="right">    0.000894</td>
    <td align="right">      850.85</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">    33667.19</td>
    <td align="right">    0.000736</td>
    <td align="right">      701.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">     6600.01</td>
    <td align="right">    0.000144</td>
    <td align="right">      117.92</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">    92708.39</td>
    <td align="right">    0.002028</td>
    <td align="right">     1932.26</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">   129492.82</td>
    <td align="right">    0.002832</td>
    <td align="right">     2700.23</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">    91403.56</td>
    <td align="right">    0.001999</td>
    <td align="right">     1905.16</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">   121558.72</td>
    <td align="right">    0.002659</td>
    <td align="right">     2534.84</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">      975.38</td>
    <td align="right">    0.000021</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">    14252.95</td>
    <td align="right">    0.000312</td>
    <td align="right">      279.20</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">     1200.29</td>
    <td align="right">    0.000026</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     1091.25</td>
    <td align="right">    0.000024</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">     1540.43</td>
    <td align="right">    0.000034</td>
    <td align="right">       28.75</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">    53666.28</td>
    <td align="right">    0.001174</td>
    <td align="right">     1103.56</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">     1360.63</td>
    <td align="right">    0.000030</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">     6797.14</td>
    <td align="right">    0.000149</td>
    <td align="right">      141.56</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">     5224.46</td>
    <td align="right">    0.000114</td>
    <td align="right">      108.83</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">     2390.32</td>
    <td align="right">    0.000052</td>
    <td align="right">       43.20</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    70152.87</td>
    <td align="right">    0.001534</td>
    <td align="right">     1456.71</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">     5956.92</td>
    <td align="right">    0.000130</td>
    <td align="right">      107.53</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     5793.40</td>
    <td align="right">    0.000127</td>
    <td align="right">      106.37</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">    29926.31</td>
    <td align="right">    0.000655</td>
    <td align="right">      686.63</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">     6733.24</td>
    <td align="right">    0.000147</td>
    <td align="right">      121.48</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    23057.74</td>
    <td align="right">    0.000504</td>
    <td align="right">      528.73</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    24147.63</td>
    <td align="right">    0.000528</td>
    <td align="right">      553.71</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">   101372.31</td>
    <td align="right">    0.002217</td>
    <td align="right">     2325.15</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    28599.30</td>
    <td align="right">    0.000626</td>
    <td align="right">      655.80</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">     7943.12</td>
    <td align="right">    0.000174</td>
    <td align="right">      144.39</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">    27685.73</td>
    <td align="right">    0.000606</td>
    <td align="right">      634.86</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">   104750.70</td>
    <td align="right">    0.002291</td>
    <td align="right">     2403.07</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">    30919.84</td>
    <td align="right">    0.000676</td>
    <td align="right">      709.40</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">    16447.89</td>
    <td align="right">    0.000360</td>
    <td align="right">      342.57</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">    30445.97</td>
    <td align="right">    0.000666</td>
    <td align="right">      634.28</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">    16388.25</td>
    <td align="right">    0.000358</td>
    <td align="right">      341.33</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">     2789.68</td>
    <td align="right">    0.000061</td>
    <td align="right">       58.16</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">     3662.57</td>
    <td align="right">    0.000080</td>
    <td align="right">       76.31</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">     5983.98</td>
    <td align="right">    0.000131</td>
    <td align="right">      137.26</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">    10357.43</td>
    <td align="right">    0.000227</td>
    <td align="right">      215.76</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">     3153.53</td>
    <td align="right">    0.000069</td>
    <td align="right">       65.74</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">     4301.28</td>
    <td align="right">    0.000094</td>
    <td align="right">       98.63</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">     3082.20</td>
    <td align="right">    0.000067</td>
    <td align="right">       64.24</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">     4195.85</td>
    <td align="right">    0.000092</td>
    <td align="right">       96.21</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">    17723.30</td>
    <td align="right">    0.000388</td>
    <td align="right">      406.53</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">    38297.06</td>
    <td align="right">    0.000838</td>
    <td align="right">      592.47</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   361584.98</td>
    <td align="right">    0.007909</td>
    <td align="right">     4797.40</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">    73924.07</td>
    <td align="right">    0.001617</td>
    <td align="right">      914.59</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">    29784.36</td>
    <td align="right">    0.000651</td>
    <td align="right">      375.46</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">   230571.49</td>
    <td align="right">    0.005043</td>
    <td align="right">     2906.56</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   358895.75</td>
    <td align="right">    0.007850</td>
    <td align="right">     4771.06</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">   140062.79</td>
    <td align="right">    0.003064</td>
    <td align="right">     1765.62</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">    10991.93</td>
    <td align="right">    0.000240</td>
    <td align="right">      138.56</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">   271015.82</td>
    <td align="right">    0.005928</td>
    <td align="right">     3353.03</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">    69863.26</td>
    <td align="right">    0.001528</td>
    <td align="right">      864.35</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">    0.182008</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN AIR TERMINAL</td>
    <td align="right">    0.035679</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">    0.022254</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.033102</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN AIR TERMINAL</td>
    <td align="right">    0.040776</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.028679</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.028677</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.025208</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.025208</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.025209</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.025209</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN AIR TERMINAL</td>
    <td align="right">    0.053594</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.028679</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.028677</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.025209</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.025208</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.025209</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.025208</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN AIR TERMINAL</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN AIR TERMINAL</td>
    <td align="right">    0.285434</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN AIR TERMINAL</td>
    <td align="right">    0.178028</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.264819</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN AIR TERMINAL</td>
    <td align="right">    0.326210</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.229430</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.229412</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.201666</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.201665</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.201670</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.201669</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.229432</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.229414</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN AIR TERMINAL</td>
    <td align="right">    0.201670</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN AIR TERMINAL</td>
    <td align="right">    0.201668</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN AIR TERMINAL</td>
    <td align="right">    0.201670</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN AIR TERMINAL</td>
    <td align="right">    0.201668</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN AIR TERMINAL</td>
    <td align="right">    0.264819</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">    0.360150</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.116876</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.116876</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">    0.855197</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.150940</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.150940</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">    0.360150</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN AIR TERMINAL</td>
    <td align="right">    0.051450</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.021563</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN AIR TERMINAL</td>
    <td align="right">    0.021563</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN AIR TERMINAL</td>
    <td align="right">    0.157778</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC DIFFUSER</td>
    <td align="right">    0.276186</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:FourPipeFanCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:FourPipeFanCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">    0.182008</td>
    <td align="right">    0.000049</td>
    <td align="right">    0.000096</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">    0.038590</td>
    <td align="right">    0.000016</td>
    <td align="right">    0.000019</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">    0.054756</td>
    <td align="right">    0.000013</td>
    <td align="right">    0.000030</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">    0.481994</td>
    <td align="right">    0.000076</td>
    <td align="right">    0.000255</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FCU</td>
    <td align="right">    0.043757</td>
    <td align="right">    0.000018</td>
    <td align="right">    0.000022</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">    0.552155</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.000293</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">    0.616157</td>
    <td align="right">    0.000121</td>
    <td align="right">    0.000329</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">    0.132164</td>
    <td align="right">    0.000055</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">    0.123659</td>
    <td align="right">    0.000052</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">    0.124141</td>
    <td align="right">    0.000052</td>
    <td align="right">    0.000053</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">    0.140995</td>
    <td align="right">    0.000059</td>
    <td align="right">    0.000059</td>
  </tr>
  <tr>
