    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   1091.247</td>
    <td align="right">   1091.247</td>
    <td align="right">   0.060051</td>
    <td align="right"> 0.00002387</td>
    <td align="right">     20.572</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1091.25</td>
    <td align="right">    1091.25</td>
    <td align="right">   0.060051</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01017566</td>
    <td align="right">    53.1566</td>
    <td align="right">     502.63</td>
    <td align="right">       0.00</td>
    <td align="right">    1093.30</td>
    <td align="right">    1093.30</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">   1540.428</td>
    <td align="right">   1540.428</td>
    <td align="right">   0.091391</td>
    <td align="right"> 0.00003369</td>
    <td align="right">     28.748</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1540.43</td>
    <td align="right">    1540.43</td>
    <td align="right">   0.091391</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01244221</td>
    <td align="right">    64.7621</td>
    <td align="right">     640.87</td>
    <td align="right">       0.00</td>
    <td align="right">    1543.37</td>
    <td align="right">    1543.37</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">  53666.283</td>
    <td align="right">  53666.283</td>
    <td align="right">   1.926056</td>
    <td align="right"> 0.00117383</td>
    <td align="right">   1103.562</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   53666.28</td>
    <td align="right">   53666.28</td>
    <td align="right">   1.926056</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00801227</td>
    <td align="right">    42.0009</td>
    <td align="right">   34862.86</td>
    <td align="right">       0.00</td>
    <td align="right">   53756.30</td>
    <td align="right">   53756.30</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">   1360.633</td>
    <td align="right">   1360.633</td>
    <td align="right">   0.104334</td>
    <td align="right"> 0.00002976</td>
    <td align="right">     24.725</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    1360.63</td>
    <td align="right">    1360.63</td>
    <td align="right">   0.104334</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     342.08</td>
    <td align="right">       0.00</td>
    <td align="right">    1363.44</td>
    <td align="right">    1363.44</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">   6797.143</td>
    <td align="right">   6797.143</td>
    <td align="right">   0.233589</td>
    <td align="right"> 0.00014867</td>
    <td align="right">    141.556</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6797.14</td>
    <td align="right">    6797.14</td>
    <td align="right">   0.233589</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797864</td>
    <td align="right">    41.8270</td>
    <td align="right">    4516.86</td>
    <td align="right">       0.00</td>
    <td align="right">    6808.57</td>
    <td align="right">    6808.57</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">   5224.462</td>
    <td align="right">   5224.462</td>
    <td align="right">   0.179390</td>
    <td align="right"> 0.00011427</td>
    <td align="right">    108.832</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5224.46</td>
    <td align="right">    5224.46</td>
    <td align="right">   0.179390</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797463</td>
    <td align="right">    41.8063</td>
    <td align="right">    3473.28</td>
    <td align="right">       0.00</td>
    <td align="right">    5233.24</td>
    <td align="right">    5233.24</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_STORAGE ZN VAV TERMINAL</td>
    <td align="right">   2390.317</td>
    <td align="right">   2390.317</td>
    <td align="right">   0.196457</td>
    <td align="right"> 0.00005228</td>
    <td align="right">     43.198</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2390.32</td>
    <td align="right">    2390.32</td>
    <td align="right">   0.196457</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     472.42</td>
    <td align="right">       0.00</td>
    <td align="right">    2395.31</td>
    <td align="right">    2395.31</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  70152.870</td>
    <td align="right">  70152.870</td>
    <td align="right">   2.434494</td>
    <td align="right"> 0.00153444</td>
    <td align="right">   1456.712</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">   70152.87</td>
    <td align="right">   70152.87</td>
    <td align="right">   2.434494</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796767</td>
    <td align="right">    41.7704</td>
    <td align="right">   46388.02</td>
    <td align="right">       0.00</td>
    <td align="right">   70270.64</td>
    <td align="right">   70270.64</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEC ZN VAV TERMINAL</td>
    <td align="right">   5956.918</td>
    <td align="right">   5956.918</td>
    <td align="right">   0.497151</td>
    <td align="right"> 0.00013029</td>
    <td align="right">    107.532</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5956.92</td>
    <td align="right">    5956.92</td>
    <td align="right">   0.497151</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00746780</td>
    <td align="right">    39.1808</td>
    <td align="right">    1108.26</td>
    <td align="right">       0.00</td>
    <td align="right">    5969.39</td>
    <td align="right">    5969.39</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   5793.403</td>
    <td align="right">   5793.403</td>
    <td align="right">   0.397249</td>
    <td align="right"> 0.00012672</td>
    <td align="right">    106.365</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5793.40</td>
    <td align="right">    5793.40</td>
    <td align="right">   0.397249</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01630460</td>
    <td align="right">    84.3507</td>
    <td align="right">    1855.85</td>
    <td align="right">       0.00</td>
    <td align="right">    5805.14</td>
    <td align="right">    5805.14</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.002602</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.002602</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.002602</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.002602</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  60086.487</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.813277</td>
    <td align="right"> 0.00255111</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   60086.49</td>
    <td align="right">   60086.49</td>
    <td align="right">   4.813277</td>
    <td align="right">      24.56</td>
    <td align="right">      15.04</td>
    <td align="right"> 0.00846949</td>
    <td align="right">      12.78</td>
    <td align="right">      10.73</td>
    <td align="right"> 0.00846949</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846949</td>
    <td align="right">    39.3078</td>
    <td align="right">   57229.13</td>
    <td align="right">       0.00</td>
    <td align="right">   68352.18</td>
    <td align="right">   64460.97</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  29926.313</td>
    <td align="right">  29926.313</td>
    <td align="right">   1.570039</td>
    <td align="right"> 0.00065457</td>
    <td align="right">    686.633</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   29926.31</td>
    <td align="right">   29926.31</td>
    <td align="right">   1.570039</td>
    <td align="right">      21.99</td>
    <td align="right">      11.45</td>
    <td align="right"> 0.00545545</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00545545</td>
    <td align="right">    28.7252</td>
    <td align="right">   30500.68</td>
    <td align="right">       0.00</td>
    <td align="right">   32674.03</td>
    <td align="right">   32674.03</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_MECH ZN VAV TERMINAL</td>
    <td align="right">   6733.242</td>
    <td align="right">   6733.242</td>
    <td align="right">   0.566159</td>
    <td align="right"> 0.00014728</td>
    <td align="right">    121.480</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    6733.24</td>
    <td align="right">    6733.24</td>
    <td align="right">   0.566159</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00749314</td>
    <td align="right">    39.3121</td>
    <td align="right">    1211.30</td>
    <td align="right">       0.00</td>
    <td align="right">    6747.37</td>
    <td align="right">    6747.37</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">  33603.360</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.691739</td>
    <td align="right"> 0.00142671</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   33603.36</td>
    <td align="right">   33603.36</td>
    <td align="right">   2.691739</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848139</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848139</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00739278</td>
    <td align="right">      13.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848139</td>
    <td align="right">    39.3620</td>
    <td align="right">   32005.17</td>
    <td align="right">       0.00</td>
    <td align="right">   38220.00</td>
    <td align="right">   36000.32</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN FCU</td>
    <td align="right">  23057.736</td>
    <td align="right">  23057.736</td>
    <td align="right">   1.209788</td>
    <td align="right"> 0.00050434</td>
    <td align="right">    528.725</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   23057.74</td>
    <td align="right">   23057.74</td>
    <td align="right">   1.209788</td>
    <td align="right">      22.00</td>
    <td align="right">      13.05</td>
    <td align="right"> 0.00720068</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720068</td>
    <td align="right">    37.8060</td>
    <td align="right">   23392.29</td>
    <td align="right">       0.00</td>
    <td align="right">   25175.45</td>
    <td align="right">   25175.45</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">  37614.716</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.013039</td>
    <td align="right"> 0.00159702</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   37614.72</td>
    <td align="right">   37614.72</td>
    <td align="right">   3.013039</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00849006</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849006</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849006</td>
    <td align="right">    39.4019</td>
    <td align="right">   35825.08</td>
    <td align="right">       0.00</td>
    <td align="right">   42777.69</td>
    <td align="right">   40257.57</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN FCU</td>
    <td align="right">  24147.631</td>
    <td align="right">  24147.631</td>
    <td align="right">   1.266975</td>
    <td align="right"> 0.00052818</td>
    <td align="right">    553.710</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   24147.63</td>
    <td align="right">   24147.63</td>
    <td align="right">   1.266975</td>
    <td align="right">      22.00</td>
    <td align="right">      13.09</td>
    <td align="right"> 0.00723765</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723765</td>
    <td align="right">    37.9978</td>
    <td align="right">   24494.40</td>
    <td align="right">       0.00</td>
    <td align="right">   26365.46</td>
    <td align="right">   26365.46</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">  54850.948</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.318469</td>
    <td align="right"> 0.00232882</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">   54850.95</td>
    <td align="right">   53726.16</td>
    <td align="right">   5.318469</td>
    <td align="right">      24.56</td>
    <td align="right">      15.16</td>
    <td align="right"> 0.00862740</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00738759</td>
    <td align="right">      11.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00862740</td>
    <td align="right">    40.0348</td>
    <td align="right">   50807.98</td>
    <td align="right">       0.00</td>
    <td align="right">   77792.70</td>
    <td align="right">   73052.53</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 101372.306</td>
    <td align="right"> 101372.306</td>
    <td align="right">   5.318469</td>
    <td align="right"> 0.00221730</td>
    <td align="right">   2325.150</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  101372.31</td>
    <td align="right">  101372.31</td>
    <td align="right">   5.318469</td>
    <td align="right">      21.99</td>
    <td align="right">      12.32</td>
    <td align="right"> 0.00638507</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00638507</td>
    <td align="right">    33.5694</td>
    <td align="right">  103087.56</td>
    <td align="right">       0.00</td>
    <td align="right">  110680.74</td>
    <td align="right">  110680.74</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">  46870.243</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.754473</td>
    <td align="right"> 0.00198998</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">   46870.24</td>
    <td align="right">   46870.24</td>
    <td align="right">   3.754473</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848161</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848161</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848161</td>
    <td align="right">    39.3631</td>
    <td align="right">   44640.80</td>
    <td align="right">       0.00</td>
    <td align="right">   53309.44</td>
    <td align="right">   50212.31</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN FCU</td>
    <td align="right">  28599.304</td>
    <td align="right">  28599.304</td>
    <td align="right">   1.500539</td>
    <td align="right"> 0.00062555</td>
    <td align="right">    655.803</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   28599.30</td>
    <td align="right">   28599.30</td>
    <td align="right">   1.500539</td>
    <td align="right">      22.00</td>
    <td align="right">      13.03</td>
    <td align="right"> 0.00716973</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716973</td>
    <td align="right">    37.6454</td>
    <td align="right">   29018.82</td>
    <td align="right">       0.00</td>
    <td align="right">   31225.95</td>
    <td align="right">   31225.95</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F31-F37 HOTEL_MID_STORAGE ZN VAV TERMINAL</td>
    <td align="right">   7943.116</td>
    <td align="right">   7943.116</td>
    <td align="right">   0.606687</td>
    <td align="right"> 0.00017374</td>
    <td align="right">    144.386</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    7943.12</td>
    <td align="right">    7943.12</td>
    <td align="right">   0.606687</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799381</td>
    <td align="right">    41.9054</td>
    <td align="right">    2020.45</td>
    <td align="right">       0.00</td>
    <td align="right">    7959.47</td>
    <td align="right">    7959.47</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">  48328.803</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.871240</td>
    <td align="right"> 0.00205191</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">   48328.80</td>
    <td align="right">   48328.80</td>
    <td align="right">   3.871240</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00849064</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849064</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849064</td>
    <td align="right">    39.4044</td>
    <td align="right">   46029.45</td>
    <td align="right">       0.00</td>
    <td align="right">   54961.94</td>
    <td align="right">   51720.91</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN FCU</td>
    <td align="right">  27685.727</td>
    <td align="right">  27685.727</td>
    <td align="right">   1.452603</td>
    <td align="right"> 0.00060557</td>
    <td align="right">    634.860</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   27685.73</td>
    <td align="right">   27685.73</td>
    <td align="right">   1.452603</td>
    <td align="right">      22.00</td>
    <td align="right">      13.00</td>
    <td align="right"> 0.00713949</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713949</td>
    <td align="right">    37.4885</td>
    <td align="right">   28094.80</td>
    <td align="right">       0.00</td>
    <td align="right">   30228.45</td>
    <td align="right">   30228.45</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 113542.008</td>
    <td align="right">   -999.000</td>
    <td align="right">   9.096206</td>
    <td align="right"> 0.00482068</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">  113542.01</td>
    <td align="right">  113542.01</td>
    <td align="right">   9.096206</td>
    <td align="right">      24.56</td>
    <td align="right">      14.98</td>
    <td align="right"> 0.00840336</td>
    <td align="right">      12.78</td>
    <td align="right">      10.66</td>
    <td align="right"> 0.00840336</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840336</td>
    <td align="right">    39.0044</td>
    <td align="right">  108155.95</td>
    <td align="right">       0.00</td>
    <td align="right">  129273.46</td>
    <td align="right">  122738.77</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right"> 104750.698</td>
    <td align="right"> 104750.698</td>
    <td align="right">   5.495622</td>
    <td align="right"> 0.00229120</td>
    <td align="right">   2403.071</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  104750.70</td>
    <td align="right">  104750.70</td>
    <td align="right">   5.495622</td>
    <td align="right">      21.99</td>
    <td align="right">      11.83</td>
    <td align="right"> 0.00586203</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00586203</td>
    <td align="right">    30.8458</td>
    <td align="right">  106675.86</td>
    <td align="right">       0.00</td>
    <td align="right">  114368.73</td>
    <td align="right">  114368.73</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  60515.545</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.847535</td>
    <td align="right"> 0.00256933</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   60515.55</td>
    <td align="right">   60515.54</td>
    <td align="right">   4.847535</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848318</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848318</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848318</td>
    <td align="right">    39.3706</td>
    <td align="right">   57637.06</td>
    <td align="right">       0.00</td>
    <td align="right">   68828.02</td>
    <td align="right">   64818.83</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">  30919.840</td>
    <td align="right">  30919.840</td>
    <td align="right">   1.622165</td>
    <td align="right"> 0.00067630</td>
    <td align="right">    709.403</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   30919.84</td>
    <td align="right">   30919.84</td>
    <td align="right">   1.622165</td>
    <td align="right">      21.99</td>
    <td align="right">      11.55</td>
    <td align="right"> 0.00555750</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00555750</td>
    <td align="right">    29.2577</td>
    <td align="right">   31505.55</td>
    <td align="right">       0.00</td>
    <td align="right">   33758.79</td>
    <td align="right">   33758.79</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_BANQUET ZN VAV TERMINAL</td>
    <td align="right">  16447.892</td>
    <td align="right">  16447.892</td>
    <td align="right">   0.565093</td>
    <td align="right"> 0.00035976</td>
    <td align="right">    342.569</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   16447.89</td>
    <td align="right">   16447.89</td>
    <td align="right">   0.565093</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800409</td>
    <td align="right">    41.9585</td>
    <td align="right">   10931.17</td>
    <td align="right">       0.00</td>
    <td align="right">   16475.53</td>
    <td align="right">   16475.53</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  30445.974</td>
    <td align="right">  30445.974</td>
    <td align="right">   1.045105</td>
    <td align="right"> 0.00066594</td>
    <td align="right">    634.283</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   30445.97</td>
    <td align="right">   30445.97</td>
    <td align="right">   1.045105</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798896</td>
    <td align="right">    41.8804</td>
    <td align="right">   20243.46</td>
    <td align="right">       0.00</td>
    <td align="right">   30497.14</td>
    <td align="right">   30497.14</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_DINING ZN VAV TERMINAL</td>
    <td align="right">  16388.253</td>
    <td align="right">  16388.253</td>
    <td align="right">   0.563038</td>
    <td align="right"> 0.00035846</td>
    <td align="right">    341.328</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   16388.25</td>
    <td align="right">   16388.25</td>
    <td align="right">   0.563038</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800404</td>
    <td align="right">    41.9583</td>
    <td align="right">   10891.60</td>
    <td align="right">       0.00</td>
    <td align="right">   16415.79</td>
    <td align="right">   16415.79</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_ELEC ZN VAV TERMINAL</td>
    <td align="right">   2789.682</td>
    <td align="right">   2789.682</td>
    <td align="right">   0.095549</td>
    <td align="right"> 0.00006102</td>
    <td align="right">     58.157</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    2789.68</td>
    <td align="right">    2789.68</td>
    <td align="right">   0.095549</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    1856.89</td>
    <td align="right">       0.00</td>
    <td align="right">    2794.37</td>
    <td align="right">    2794.37</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   3662.570</td>
    <td align="right">   3662.570</td>
    <td align="right">   0.125680</td>
    <td align="right"> 0.00008011</td>
    <td align="right">     76.311</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3662.57</td>
    <td align="right">    3662.57</td>
    <td align="right">   0.125680</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00805925</td>
    <td align="right">    42.2436</td>
    <td align="right">    2435.48</td>
    <td align="right">       0.00</td>
    <td align="right">    3668.73</td>
    <td align="right">    3668.73</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">   9468.030</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.756904</td>
    <td align="right"> 0.00040199</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">    9468.03</td>
    <td align="right">    9453.13</td>
    <td align="right">   0.756904</td>
    <td align="right">      24.56</td>
    <td align="right">      15.07</td>
    <td align="right"> 0.00850959</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00738759</td>
    <td align="right">      11.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850959</td>
    <td align="right">    39.4928</td>
    <td align="right">    8999.83</td>
    <td align="right">       0.00</td>
    <td align="right">   10767.91</td>
    <td align="right">   10105.90</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN FCU</td>
    <td align="right">   5983.980</td>
    <td align="right">   5983.980</td>
    <td align="right">   0.313946</td>
    <td align="right"> 0.00013089</td>
    <td align="right">    137.256</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    5983.98</td>
    <td align="right">    5983.98</td>
    <td align="right">   0.313946</td>
    <td align="right">      21.99</td>
    <td align="right">      12.27</td>
    <td align="right"> 0.00633068</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00633068</td>
    <td align="right">    33.2865</td>
    <td align="right">    6086.01</td>
    <td align="right">       0.00</td>
    <td align="right">    6533.45</td>
    <td align="right">    6533.45</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_KITCHEN ZN VAV TERMINAL</td>
    <td align="right">  10357.431</td>
    <td align="right">  10357.431</td>
    <td align="right">   0.355647</td>
    <td align="right"> 0.00022655</td>
    <td align="right">    215.756</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   10357.43</td>
    <td align="right">   10357.43</td>
    <td align="right">   0.355647</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800694</td>
    <td align="right">    41.9733</td>
    <td align="right">    6885.41</td>
    <td align="right">       0.00</td>
    <td align="right">   10374.84</td>
    <td align="right">   10374.84</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_MECH ZN VAV TERMINAL</td>
    <td align="right">   3153.528</td>
    <td align="right">   3153.528</td>
    <td align="right">   0.108003</td>
    <td align="right"> 0.00006898</td>
    <td align="right">     65.743</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3153.53</td>
    <td align="right">    3153.53</td>
    <td align="right">   0.108003</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    2099.16</td>
    <td align="right">       0.00</td>
    <td align="right">    3158.83</td>
    <td align="right">    3158.83</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">   6807.444</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.545300</td>
    <td align="right"> 0.00028903</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    6807.44</td>
    <td align="right">    6807.44</td>
    <td align="right">   0.545300</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00848183</td>
    <td align="right">      12.78</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00848183</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848183</td>
    <td align="right">    39.3641</td>
    <td align="right">    6483.64</td>
    <td align="right">       0.00</td>
    <td align="right">    7742.65</td>
    <td align="right">    7292.66</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN FCU</td>
    <td align="right">   4301.276</td>
    <td align="right">   4301.276</td>
    <td align="right">   0.225678</td>
    <td align="right"> 0.00009408</td>
    <td align="right">     98.630</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    4301.28</td>
    <td align="right">    4301.28</td>
    <td align="right">   0.225678</td>
    <td align="right">      22.00</td>
    <td align="right">      13.06</td>
    <td align="right"> 0.00721387</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721387</td>
    <td align="right">    37.8744</td>
    <td align="right">    4363.66</td>
    <td align="right">       0.00</td>
    <td align="right">    4696.32</td>
    <td align="right">    4696.32</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F38 HOTEL_TOP_STORAGE ZN VAV TERMINAL</td>
    <td align="right">   3082.203</td>
    <td align="right">   3082.203</td>
    <td align="right">   0.105668</td>
    <td align="right"> 0.00006742</td>
    <td align="right">     64.236</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    3082.20</td>
    <td align="right">    3082.20</td>
    <td align="right">   0.105668</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    2050.63</td>
    <td align="right">       0.00</td>
    <td align="right">    3087.38</td>
    <td align="right">    3087.38</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">   6978.709</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.559009</td>
    <td align="right"> 0.00029630</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    6978.71</td>
    <td align="right">    6978.71</td>
    <td align="right">   0.559009</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00849073</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849073</td>
    <td align="right">      26.34</td>
    <td align="right"> 0.00739971</td>
    <td align="right">      14.76</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849073</td>
    <td align="right">    39.4048</td>
    <td align="right">    6646.68</td>
    <td align="right">       0.00</td>
    <td align="right">    7936.53</td>
    <td align="right">    7468.46</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN FCU</td>
    <td align="right">   4195.850</td>
    <td align="right">   4195.850</td>
    <td align="right">   0.220147</td>
    <td align="right"> 0.00009178</td>
    <td align="right">     96.213</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">    4195.85</td>
    <td align="right">    4195.85</td>
    <td align="right">   0.220147</td>
    <td align="right">      22.00</td>
    <td align="right">      13.05</td>
    <td align="right"> 0.00719339</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719339</td>
    <td align="right">    37.7681</td>
    <td align="right">    4257.05</td>
    <td align="right">       0.00</td>
    <td align="right">    4581.21</td>
    <td align="right">    4581.21</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">  16900.429</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.353938</td>
    <td align="right"> 0.00071755</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">   16900.43</td>
    <td align="right">   16900.43</td>
    <td align="right">   1.353938</td>
    <td align="right">      24.56</td>
    <td align="right">      14.98</td>
    <td align="right"> 0.00840695</td>
    <td align="right">      12.78</td>
    <td align="right">      10.67</td>
    <td align="right"> 0.00840695</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.00740292</td>
    <td align="right">      15.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840695</td>
    <td align="right">    39.0208</td>
    <td align="right">   16098.63</td>
    <td align="right">       0.00</td>
    <td align="right">   19241.10</td>
    <td align="right">   18261.81</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN FCU</td>
    <td align="right">  17723.303</td>
    <td align="right">  17723.303</td>
    <td align="right">   0.929839</td>
    <td align="right"> 0.00038766</td>
    <td align="right">    406.533</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   17723.30</td>
    <td align="right">   17723.30</td>
    <td align="right">   0.929839</td>
    <td align="right">      21.99</td>
    <td align="right">      12.19</td>
    <td align="right"> 0.00625140</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00625140</td>
    <td align="right">    32.8740</td>
    <td align="right">   18030.29</td>
    <td align="right">       0.00</td>
    <td align="right">   19350.68</td>
    <td align="right">   19350.68</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">  40135.866</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.526333</td>
    <td align="right"> 0.00170409</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   40135.87</td>
    <td align="right">   40135.87</td>
    <td align="right">   2.526333</td>
    <td align="right">      26.74</td>
    <td align="right">      15.49</td>
    <td align="right"> 0.00813079</td>
    <td align="right">      11.73</td>
    <td align="right">       9.98</td>
    <td align="right"> 0.00813079</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    37.5725</td>
    <td align="right">      24.27</td>
    <td align="right"> 0.00835392</td>
    <td align="right">    38.1547</td>
    <td align="right">   24479.01</td>
    <td align="right">       0.00</td>
    <td align="right">   45341.60</td>
    <td align="right">   42876.67</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">  38297.056</td>
    <td align="right">  38297.056</td>
    <td align="right">   2.526333</td>
    <td align="right"> 0.00083767</td>
    <td align="right">    592.467</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 00:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 00:30:00</td>
    <td align="right">   38297.06</td>
    <td align="right">   38297.06</td>
    <td align="right">   2.526333</td>
    <td align="right">       2.13</td>
    <td align="right">       1.73</td>
    <td align="right"> 0.00480385</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    37.5725</td>
    <td align="right">      22.29</td>
    <td align="right"> 0.00869948</td>
    <td align="right">    44.7425</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35927.31</td>
    <td align="right">   35927.31</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 654262.329</td>
    <td align="right">   -999.000</td>
    <td align="right">  42.011103</td>
    <td align="right"> 0.02777872</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  654262.33</td>
    <td align="right">  654262.32</td>
    <td align="right">  42.011103</td>
    <td align="right">      25.37</td>
    <td align="right">      15.25</td>
    <td align="right"> 0.00839208</td>
    <td align="right">      10.67</td>
    <td align="right">       9.80</td>
    <td align="right"> 0.00839208</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">    23.1120</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00857249</td>
    <td align="right">    39.4641</td>
    <td align="right">  431794.12</td>
    <td align="right">       0.00</td>
    <td align="right">  741714.25</td>
    <td align="right">  664845.12</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 361584.977</td>
    <td align="right"> 361584.977</td>
    <td align="right">  12.603331</td>
    <td align="right"> 0.00790889</td>
    <td align="right">   4797.399</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 21:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  361584.98</td>
    <td align="right">  361584.98</td>
    <td align="right">  12.603331</td>
    <td align="right">     -14.72</td>
    <td align="right">     -14.72</td>
    <td align="right"> 0.00245617</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    77.0400</td>
    <td align="right">      20.86</td>
    <td align="right"> 0.00871169</td>
    <td align="right">    48.9043</td>
    <td align="right">  118245.35</td>
    <td align="right">       0.00</td>
    <td align="right">  280092.26</td>
    <td align="right">  280092.26</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">  98215.389</td>
    <td align="right">   -999.000</td>
    <td align="right">   6.060354</td>
    <td align="right"> 0.00417004</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">   98215.39</td>
    <td align="right">   98215.39</td>
    <td align="right">   6.060354</td>
    <td align="right">      25.93</td>
    <td align="right">      15.25</td>
    <td align="right"> 0.00816544</td>
    <td align="right">      10.62</td>
    <td align="right">       9.55</td>
    <td align="right"> 0.00816544</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    39.4841</td>
    <td align="right">      24.41</td>
    <td align="right"> 0.00840975</td>
    <td align="right">    38.0799</td>
    <td align="right">   61738.34</td>
    <td align="right">       0.00</td>
    <td align="right">  111250.70</td>
    <td align="right">  101590.02</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">  73924.073</td>
    <td align="right">  73924.073</td>
    <td align="right">   1.818106</td>
    <td align="right"> 0.00161693</td>
    <td align="right">    914.594</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 19:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">   73924.07</td>
    <td align="right">   73924.07</td>
    <td align="right">   1.818106</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   131.6138</td>
    <td align="right">      21.62</td>
    <td align="right"> 0.00600171</td>
    <td align="right">    32.3094</td>
    <td align="right">   36010.26</td>
    <td align="right">       0.00</td>
    <td align="right">   51193.04</td>
    <td align="right">   51193.04</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">  12278.905</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.683793</td>
    <td align="right"> 0.00052134</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">   12278.91</td>
    <td align="right">   12278.91</td>
    <td align="right">   0.683793</td>
    <td align="right">      28.70</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      11.72</td>
    <td align="right">       9.24</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    73.3826</td>
    <td align="right">      24.02</td>
    <td align="right"> 0.00847686</td>
    <td align="right">    39.2836</td>
    <td align="right">   38906.23</td>
    <td align="right">       0.00</td>
    <td align="right">   13824.58</td>
    <td align="right">   13824.58</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">  29784.364</td>
    <td align="right">  29784.364</td>
    <td align="right">   0.683793</td>
    <td align="right"> 0.00065147</td>
    <td align="right">    375.459</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   29784.36</td>
    <td align="right">   29784.36</td>
    <td align="right">   0.683793</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    73.3826</td>
    <td align="right">      21.96</td>
    <td align="right"> 0.00578386</td>
    <td align="right">    30.5093</td>
    <td align="right">   43903.32</td>
    <td align="right">       0.00</td>
    <td align="right">   18045.85</td>
    <td align="right">   18045.85</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">  98171.706</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.293486</td>
    <td align="right"> 0.00416818</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">   98171.71</td>
    <td align="right">   98171.71</td>
    <td align="right">   5.293486</td>
    <td align="right">      28.70</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      11.16</td>
    <td align="right">       9.01</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    72.7374</td>
    <td align="right">      24.02</td>
    <td align="right"> 0.00842369</td>
    <td align="right">    39.0405</td>
    <td align="right">  312217.71</td>
    <td align="right">       0.00</td>
    <td align="right">  110434.55</td>
    <td align="right">  108203.58</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right"> 230571.490</td>
    <td align="right"> 230571.490</td>
    <td align="right">   5.293486</td>
    <td align="right"> 0.00504325</td>
    <td align="right">   2906.565</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  230571.49</td>
    <td align="right">  230571.49</td>
    <td align="right">   5.293486</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    72.7374</td>
    <td align="right">      21.95</td>
    <td align="right"> 0.00581502</td>
    <td align="right">    30.6738</td>
    <td align="right">  341139.77</td>
    <td align="right">       0.00</td>
    <td align="right">  139699.40</td>
    <td align="right">  139699.40</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 656275.424</td>
    <td align="right">   -999.000</td>
    <td align="right">  42.152712</td>
    <td align="right"> 0.02786419</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  656275.42</td>
    <td align="right">  656275.42</td>
    <td align="right">  42.152712</td>
    <td align="right">      25.37</td>
    <td align="right">      15.24</td>
    <td align="right"> 0.00839267</td>
    <td align="right">      10.67</td>
    <td align="right">       9.80</td>
    <td align="right"> 0.00839267</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">    23.0344</td>
    <td align="right">      24.13</td>
    <td align="right"> 0.00857199</td>
    <td align="right">    39.4610</td>
    <td align="right">  433276.64</td>
    <td align="right">       0.00</td>
    <td align="right">  744009.25</td>
    <td align="right">  666856.77</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right"> 358895.747</td>
    <td align="right"> 358895.747</td>
    <td align="right">  12.645814</td>
    <td align="right"> 0.00785007</td>
    <td align="right">   4771.064</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 21:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  358895.75</td>
    <td align="right">  358895.75</td>
    <td align="right">  12.645814</td>
    <td align="right">     -14.43</td>
    <td align="right">     -14.43</td>
    <td align="right"> 0.00248414</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">    76.7812</td>
    <td align="right">      20.87</td>
    <td align="right"> 0.00870921</td>
    <td align="right">    48.8591</td>
    <td align="right">  116990.04</td>
    <td align="right">       0.00</td>
    <td align="right">  278862.48</td>
    <td align="right">  278862.48</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">  56316.329</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.215577</td>
    <td align="right"> 0.00239108</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   56316.33</td>
    <td align="right">   56316.33</td>
    <td align="right">   3.215577</td>
    <td align="right">      28.33</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      11.77</td>
    <td align="right">       9.26</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837638</td>
    <td align="right">    38.8809</td>
    <td align="right">  237680.78</td>
    <td align="right">       0.00</td>
    <td align="right">   63528.10</td>
    <td align="right">   63528.10</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right"> 140062.794</td>
    <td align="right"> 140062.794</td>
    <td align="right">   3.215577</td>
    <td align="right"> 0.00306357</td>
    <td align="right">   1765.620</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  140062.79</td>
    <td align="right">  140062.79</td>
    <td align="right">   3.215577</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00610320</td>
    <td align="right">    32.1021</td>
    <td align="right">  301415.97</td>
    <td align="right">       0.00</td>
    <td align="right">   84861.70</td>
    <td align="right">   84861.70</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">   4531.534</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.252354</td>
    <td align="right"> 0.00019240</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:30:00</td>
    <td align="right">    4531.53</td>
    <td align="right">    4531.53</td>
    <td align="right">   0.252354</td>
    <td align="right">      28.70</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      11.72</td>
    <td align="right">       9.24</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840545</td>
    <td align="right">    39.0140</td>
    <td align="right">   22506.71</td>
    <td align="right">       0.00</td>
    <td align="right">    5101.97</td>
    <td align="right">    5101.97</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">  10991.929</td>
    <td align="right">  10991.929</td>
    <td align="right">   0.252354</td>
    <td align="right"> 0.00024042</td>
    <td align="right">    138.563</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">   10991.93</td>
    <td align="right">   10991.93</td>
    <td align="right">   0.252354</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      15.56</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00629905</td>
    <td align="right">    33.1219</td>
    <td align="right">   26189.60</td>
    <td align="right">       0.00</td>
    <td align="right">    6659.83</td>
    <td align="right">    6659.83</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right"> 354008.885</td>
    <td align="right">   -999.000</td>
    <td align="right">  22.218092</td>
    <td align="right"> 0.01503053</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">  354008.88</td>
    <td align="right">  354008.88</td>
    <td align="right">  22.218092</td>
    <td align="right">      25.71</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00827068</td>
    <td align="right">      10.66</td>
    <td align="right">       9.68</td>
    <td align="right"> 0.00827068</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right">    33.6291</td>
    <td align="right">      24.38</td>
    <td align="right"> 0.00834862</td>
    <td align="right">    37.8869</td>
    <td align="right">  212634.63</td>
    <td align="right">       0.00</td>
    <td align="right">  401013.11</td>
    <td align="right">  363385.32</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right"> 271015.824</td>
    <td align="right"> 271015.824</td>
    <td align="right">   6.665428</td>
    <td align="right"> 0.00592789</td>
    <td align="right">   3353.026</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 10:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">  271015.82</td>
    <td align="right">  271015.82</td>
    <td align="right">   6.665428</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   112.0969</td>
    <td align="right">      21.73</td>
    <td align="right"> 0.00698841</td>
    <td align="right">    37.3030</td>
    <td align="right">   99503.28</td>
    <td align="right">       0.00</td>
    <td align="right">  187680.72</td>
    <td align="right">  187680.72</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">  93435.649</td>
    <td align="right">   -999.000</td>
    <td align="right">   5.727445</td>
    <td align="right"> 0.00396710</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">   93435.65</td>
    <td align="right">   93435.65</td>
    <td align="right">   5.727445</td>
    <td align="right">      26.03</td>
    <td align="right">      15.26</td>
    <td align="right"> 0.00814376</td>
    <td align="right">      10.62</td>
    <td align="right">       9.53</td>
    <td align="right"> 0.00814376</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right">    41.6273</td>
    <td align="right">      24.33</td>
    <td align="right"> 0.00843934</td>
    <td align="right">    38.4011</td>
    <td align="right">   58378.33</td>
    <td align="right">       0.00</td>
    <td align="right">  105803.26</td>
    <td align="right">   96806.45</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">  69863.257</td>
    <td align="right">  69863.257</td>
    <td align="right">   1.718234</td>
    <td align="right"> 0.00152811</td>
    <td align="right">    864.353</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 10:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">   69863.26</td>
    <td align="right">   69863.26</td>
    <td align="right">   1.718234</td>
    <td align="right">     -26.20</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">   138.7577</td>
    <td align="right">      21.79</td>
    <td align="right"> 0.00627502</td>
    <td align="right">    33.4045</td>
    <td align="right">   37072.32</td>
    <td align="right">       0.00</td>
    <td align="right">   48380.89</td>
    <td align="right">   48380.89</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC 1SPD DX AC CLG COIL 194KBTU/HR 14.2IEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">   4571.853</td>
    <td align="right">   3660.478</td>
    <td align="right">   0.276186</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">    4436.04</td>
    <td align="right">    4436.04</td>
    <td align="right">   0.276186</td>
    <td align="right">      23.98</td>
    <td align="right">      14.82</td>
    <td align="right"> 0.00844367</td>
    <td align="right">      11.77</td>
    <td align="right">      10.30</td>
    <td align="right"> 0.00844367</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00738759</td>
    <td align="right">      11.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844367</td>
    <td align="right">    39.1898</td>
    <td align="right">    2539.02</td>
    <td align="right">       0.00</td>
    <td align="right">    4566.98</td>
    <td align="right">    3392.59</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.276186</td>
    <td align="right">      21.82</td>
    <td align="right">      13.56</td>
    <td align="right"> 0.00784658</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00784658</td>
    <td align="right">    41.1444</td>
    <td align="right">    6616.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:15:50</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8119.706</td>
    <td align="right">   8119.706</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.276186</td>
    <td align="right"> 0.28671187</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8119.71</td>
    <td align="right">    8119.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28671187</td>
    <td align="right">   0.276186</td>
    <td align="right">      21.82</td>
    <td align="right">      13.56</td>
    <td align="right"> 0.00784658</td>
    <td align="right">    41864.5</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8119.71</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.82</td>
    <td align="right"> 0.00784658</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00784658</td>
    <td align="right">    41.1444</td>
    <td align="right">    6616.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    286.417</td>
    <td align="right">    286.417</td>
    <td align="right">   0.050732</td>
    <td align="right"> 0.00000626</td>
    <td align="right">      5.119</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0066</td>
    <td align="right">   0.006704</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     286.42</td>
    <td align="right">     286.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05266504</td>
    <td align="right">   0.050732</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00626411</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     286.42</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     286.79</td>
    <td align="right">     286.79</td>
    <td align="right"> 0.05266504</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      22.01</td>
    <td align="right">      15.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42448.3</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    107.805</td>
    <td align="right">    107.805</td>
    <td align="right">   0.019095</td>
    <td align="right"> 0.00000236</td>
    <td align="right">      1.927</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0025</td>
    <td align="right">   0.002523</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     107.80</td>
    <td align="right">     107.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01982262</td>
    <td align="right">   0.019095</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00235775</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     107.80</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     107.95</td>
    <td align="right">     107.95</td>
    <td align="right"> 0.01982262</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      22.01</td>
    <td align="right">      15.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42448.3</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    125.321</td>
    <td align="right">    125.321</td>
    <td align="right">   0.022197</td>
    <td align="right"> 0.00000274</td>
    <td align="right">      2.240</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0029</td>
    <td align="right">   0.002933</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     125.32</td>
    <td align="right">     125.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02304350</td>
    <td align="right">   0.022197</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00274085</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     125.32</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     125.48</td>
    <td align="right">     125.48</td>
    <td align="right"> 0.02304350</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      22.01</td>
    <td align="right">      15.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42448.3</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.007433</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00771647</td>
    <td align="right">   0.007433</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00771647</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.007433</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00771647</td>
    <td align="right">   0.007433</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00771647</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1259.939</td>
    <td align="right">   1259.939</td>
    <td align="right">   0.110663</td>
    <td align="right"> 0.00002756</td>
    <td align="right">     24.264</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0289</td>
    <td align="right">   0.029489</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1259.94</td>
    <td align="right">    1259.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11488068</td>
    <td align="right">   0.110663</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02755563</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1259.94</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.87</td>
    <td align="right"> 0.00376747</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00376747</td>
    <td align="right">    19.8770</td>
    <td align="right">     639.38</td>
    <td align="right">       0.00</td>
    <td align="right">    1261.28</td>
    <td align="right">    1261.28</td>
    <td align="right"> 0.11488068</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      27.43</td>
    <td align="right">      17.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    47981.8</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    107.875</td>
    <td align="right">    107.875</td>
    <td align="right">   0.019107</td>
    <td align="right"> 0.00000236</td>
    <td align="right">      1.928</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0025</td>
    <td align="right">   0.002525</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     107.87</td>
    <td align="right">     107.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01983555</td>
    <td align="right">   0.019107</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00235929</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     107.87</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     108.02</td>
    <td align="right">     108.02</td>
    <td align="right"> 0.01983555</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      22.01</td>
    <td align="right">      15.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42448.3</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2610.423</td>
    <td align="right">   2610.423</td>
    <td align="right">   0.216230</td>
    <td align="right"> 0.00005710</td>
    <td align="right">     50.617</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0599</td>
    <td align="right">   0.061098</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2610.42</td>
    <td align="right">    2610.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.22447073</td>
    <td align="right">   0.216230</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.05709155</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2610.42</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00428207</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00428207</td>
    <td align="right">    22.5733</td>
    <td align="right">    1396.71</td>
    <td align="right">       0.00</td>
    <td align="right">    2616.18</td>
    <td align="right">    2616.18</td>
    <td align="right"> 0.22447073</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      28.10</td>
    <td align="right">      17.39</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48657.6</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    305.445</td>
    <td align="right">    305.445</td>
    <td align="right">   0.008566</td>
    <td align="right"> 0.00000668</td>
    <td align="right">      7.512</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0070</td>
    <td align="right">   0.007149</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     305.45</td>
    <td align="right">     305.45</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00889242</td>
    <td align="right">   0.008566</td>
    <td align="right">      16.67</td>
    <td align="right">      11.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.00</td>
    <td align="right">      22.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00668027</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     305.45</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.01906266</td>
    <td align="right">      22.03</td>
    <td align="right"> 0.01906266</td>
    <td align="right">    98.0043</td>
    <td align="right">     255.80</td>
    <td align="right">       0.00</td>
    <td align="right">     305.94</td>
    <td align="right">     305.94</td>
    <td align="right"> 0.00889242</td>
    <td align="right">      16.67</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37002.7</td>
    <td align="right">      50.41</td>
    <td align="right">      24.09</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    71406.9</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  26119.952</td>
    <td align="right">  26119.952</td>
    <td align="right">   0.895134</td>
    <td align="right"> 0.00057132</td>
    <td align="right">    544.431</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.5993</td>
    <td align="right">   0.611348</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   26119.95</td>
    <td align="right">   26119.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.92925001</td>
    <td align="right">   0.895134</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.57125925</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   26119.95</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00796197</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796197</td>
    <td align="right">    41.7408</td>
    <td align="right">   17381.97</td>
    <td align="right">       0.00</td>
    <td align="right">   26163.86</td>
    <td align="right">   26163.86</td>
    <td align="right"> 0.92925001</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.39</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61193.1</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    726.468</td>
    <td align="right">    726.468</td>
    <td align="right">   0.046289</td>
    <td align="right"> 0.00001589</td>
    <td align="right">     13.443</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0167</td>
    <td align="right">   0.017003</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     726.47</td>
    <td align="right">     726.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04805303</td>
    <td align="right">   0.046289</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01588830</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     726.47</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00795750</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795750</td>
    <td align="right">    41.7174</td>
    <td align="right">     274.61</td>
    <td align="right">       0.00</td>
    <td align="right">     727.93</td>
    <td align="right">     727.93</td>
    <td align="right"> 0.04805303</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      27.63</td>
    <td align="right">      17.24</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48185.6</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    673.947</td>
    <td align="right">    673.947</td>
    <td align="right">   0.037309</td>
    <td align="right"> 0.00001474</td>
    <td align="right">     12.695</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0155</td>
    <td align="right">   0.015774</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     673.95</td>
    <td align="right">     673.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03873053</td>
    <td align="right">   0.037309</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01473962</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     673.95</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.01711608</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01711608</td>
    <td align="right">    88.4380</td>
    <td align="right">     303.61</td>
    <td align="right">       0.00</td>
    <td align="right">     675.22</td>
    <td align="right">     675.22</td>
    <td align="right"> 0.03873053</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      29.87</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50470.9</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00038582</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00038582</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00038582</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00038582</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1616.558</td>
    <td align="right">   1616.558</td>
    <td align="right">   0.055531</td>
    <td align="right"> 0.00003536</td>
    <td align="right">     33.670</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0371</td>
    <td align="right">   0.037836</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1616.56</td>
    <td align="right">    1616.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05764759</td>
    <td align="right">   0.055531</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.03535512</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1616.56</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00797355</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797355</td>
    <td align="right">    41.8007</td>
    <td align="right">    1074.47</td>
    <td align="right">       0.00</td>
    <td align="right">    1619.28</td>
    <td align="right">    1619.28</td>
    <td align="right"> 0.05764759</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.32</td>
    <td align="right">      21.28</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61126.4</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11583.435</td>
    <td align="right">  11583.435</td>
    <td align="right">   0.397238</td>
    <td align="right"> 0.00025336</td>
    <td align="right">    241.389</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.2658</td>
    <td align="right">   0.271115</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11583.43</td>
    <td align="right">   11583.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.41237798</td>
    <td align="right">   0.397238</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.25333677</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   11583.43</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00796548</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796548</td>
    <td align="right">    41.7589</td>
    <td align="right">    7705.71</td>
    <td align="right">       0.00</td>
    <td align="right">   11602.91</td>
    <td align="right">   11602.91</td>
    <td align="right"> 0.41237798</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.37</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61173.7</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  32265.109</td>
    <td align="right">  32265.109</td>
    <td align="right">   1.202437</td>
    <td align="right"> 0.00070573</td>
    <td align="right">    656.693</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.7403</td>
    <td align="right">   0.755177</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   32265.11</td>
    <td align="right">   32265.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.24826577</td>
    <td align="right">   1.202437</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.70565758</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   32265.11</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00803927</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00803927</td>
    <td align="right">    42.1402</td>
    <td align="right">   20525.36</td>
    <td align="right">       0.00</td>
    <td align="right">   32319.39</td>
    <td align="right">   32319.39</td>
    <td align="right"> 1.24826577</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      38.17</td>
    <td align="right">      20.63</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58928.6</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    822.164</td>
    <td align="right">    822.164</td>
    <td align="right">   0.053273</td>
    <td align="right"> 0.00001798</td>
    <td align="right">     15.185</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0189</td>
    <td align="right">   0.019243</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     822.16</td>
    <td align="right">     822.16</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05530335</td>
    <td align="right">   0.053273</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01798122</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     822.16</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00793944</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00793944</td>
    <td align="right">    41.6240</td>
    <td align="right">     302.15</td>
    <td align="right">       0.00</td>
    <td align="right">     823.82</td>
    <td align="right">     823.82</td>
    <td align="right"> 0.05530335</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      27.39</td>
    <td align="right">      17.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    47933.5</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11632.182</td>
    <td align="right">  11632.182</td>
    <td align="right">   0.398918</td>
    <td align="right"> 0.00025443</td>
    <td align="right">    242.403</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.2669</td>
    <td align="right">   0.272256</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11632.18</td>
    <td align="right">   11632.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.41412238</td>
    <td align="right">   0.398918</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.25440290</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   11632.18</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00796582</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796582</td>
    <td align="right">    41.7607</td>
    <td align="right">    7738.05</td>
    <td align="right">       0.00</td>
    <td align="right">   11651.73</td>
    <td align="right">   11651.73</td>
    <td align="right"> 0.41412238</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.37</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61173.1</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2498.018</td>
    <td align="right">   2498.018</td>
    <td align="right">   0.132314</td>
    <td align="right"> 0.00005464</td>
    <td align="right">     47.359</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0573</td>
    <td align="right">   0.058467</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2498.02</td>
    <td align="right">    2498.02</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13735651</td>
    <td align="right">   0.132314</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05463318</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2498.02</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    1206.32</td>
    <td align="right">       0.00</td>
    <td align="right">    2502.70</td>
    <td align="right">    2502.70</td>
    <td align="right"> 0.13735651</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      30.65</td>
    <td align="right">      18.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51257.6</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6516.366</td>
    <td align="right">   6516.366</td>
    <td align="right">   0.224084</td>
    <td align="right"> 0.00014253</td>
    <td align="right">    135.682</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.1495</td>
    <td align="right">   0.152518</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6516.37</td>
    <td align="right">    6457.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23262497</td>
    <td align="right">   0.224084</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.14251689</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6516.37</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.97</td>
    <td align="right"> 0.00800893</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800893</td>
    <td align="right">    41.9836</td>
    <td align="right">    4328.72</td>
    <td align="right">       0.00</td>
    <td align="right">    6527.32</td>
    <td align="right">    6527.32</td>
    <td align="right"> 0.23262497</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.29</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61096.6</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9579.754</td>
    <td align="right">   9579.754</td>
    <td align="right">   0.329351</td>
    <td align="right"> 0.00020954</td>
    <td align="right">    199.482</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.2198</td>
    <td align="right">   0.224218</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9579.75</td>
    <td align="right">    9579.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.34190363</td>
    <td align="right">   0.329351</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.20951505</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    9579.75</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.05</td>
    <td align="right"> 0.00800904</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800904</td>
    <td align="right">    41.9841</td>
    <td align="right">    6364.43</td>
    <td align="right">       0.00</td>
    <td align="right">    9595.85</td>
    <td align="right">    9595.85</td>
    <td align="right"> 0.34190363</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.30</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61103.1</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10063.045</td>
    <td align="right">  10063.045</td>
    <td align="right">   0.346001</td>
    <td align="right"> 0.00022011</td>
    <td align="right">    209.539</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.2309</td>
    <td align="right">   0.235529</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10063.05</td>
    <td align="right">    9970.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35918774</td>
    <td align="right">   0.346001</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.22008493</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   10063.05</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.03</td>
    <td align="right"> 0.00800933</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800933</td>
    <td align="right">    41.9856</td>
    <td align="right">    6685.18</td>
    <td align="right">       0.00</td>
    <td align="right">   10079.95</td>
    <td align="right">   10079.95</td>
    <td align="right"> 0.35918774</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.30</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61100.4</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  28203.762</td>
    <td align="right">  28203.762</td>
    <td align="right">   0.962579</td>
    <td align="right"> 0.00061690</td>
    <td align="right">    588.605</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.6471</td>
    <td align="right">   0.660120</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28203.76</td>
    <td align="right">   28203.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.99926558</td>
    <td align="right">   0.962579</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.61683345</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   28203.76</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.77</td>
    <td align="right"> 0.01139761</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01139761</td>
    <td align="right">    59.4199</td>
    <td align="right">   18746.24</td>
    <td align="right">       0.00</td>
    <td align="right">   28251.20</td>
    <td align="right">   28251.20</td>
    <td align="right"> 0.99926558</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.50</td>
    <td align="right">      21.33</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61309.1</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1976.914</td>
    <td align="right">   1976.914</td>
    <td align="right">   0.115691</td>
    <td align="right"> 0.00004324</td>
    <td align="right">     36.958</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0454</td>
    <td align="right">   0.046270</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1976.91</td>
    <td align="right">    1976.91</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12009999</td>
    <td align="right">   0.115691</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.04323631</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1976.91</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.77</td>
    <td align="right"> 0.01790626</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01790626</td>
    <td align="right">    92.4083</td>
    <td align="right">     826.96</td>
    <td align="right">       0.00</td>
    <td align="right">    1980.68</td>
    <td align="right">    1980.68</td>
    <td align="right"> 0.12009999</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      28.95</td>
    <td align="right">      17.68</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    49529.1</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5831.497</td>
    <td align="right">   5831.497</td>
    <td align="right">   0.521283</td>
    <td align="right"> 0.00012755</td>
    <td align="right">    104.386</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.1338</td>
    <td align="right">   0.136488</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5831.50</td>
    <td align="right">    5831.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.54115077</td>
    <td align="right">   0.521283</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12753840</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5831.50</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.93</td>
    <td align="right"> 0.00779122</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00779122</td>
    <td align="right">    40.8565</td>
    <td align="right">     744.46</td>
    <td align="right">       0.00</td>
    <td align="right">    5837.30</td>
    <td align="right">    5837.30</td>
    <td align="right"> 0.54115077</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      23.36</td>
    <td align="right">      15.72</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    43824.0</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5509.825</td>
    <td align="right">   5509.825</td>
    <td align="right">   0.399693</td>
    <td align="right"> 0.00012052</td>
    <td align="right">    100.611</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.1264</td>
    <td align="right">   0.128960</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5509.83</td>
    <td align="right">    5509.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.41492658</td>
    <td align="right">   0.399693</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12050323</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5509.83</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.87</td>
    <td align="right"> 0.01785579</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01785579</td>
    <td align="right">    92.1543</td>
    <td align="right">    1537.20</td>
    <td align="right">       0.00</td>
    <td align="right">    5521.07</td>
    <td align="right">    5521.07</td>
    <td align="right"> 0.41492658</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      25.83</td>
    <td align="right">      16.61</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    46343.3</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003345</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00347241</td>
    <td align="right">   0.003345</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00347241</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003345</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00347241</td>
    <td align="right">   0.003345</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00347241</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1253.568</td>
    <td align="right">   1253.568</td>
    <td align="right">   0.042948</td>
    <td align="right"> 0.00002742</td>
    <td align="right">     26.131</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0288</td>
    <td align="right">   0.029340</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1253.57</td>
    <td align="right">    1253.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04458508</td>
    <td align="right">   0.042948</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02741629</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1253.57</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      33.52</td>
    <td align="right"> 0.01856144</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01856144</td>
    <td align="right">    95.6958</td>
    <td align="right">     826.20</td>
    <td align="right">       0.00</td>
    <td align="right">    1255.68</td>
    <td align="right">    1255.68</td>
    <td align="right"> 0.04458508</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.40</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61200.7</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2385.067</td>
    <td align="right">   2385.067</td>
    <td align="right">   0.081659</td>
    <td align="right"> 0.00005217</td>
    <td align="right">     49.728</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0547</td>
    <td align="right">   0.055823</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2385.07</td>
    <td align="right">    2385.07</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.08477090</td>
    <td align="right">   0.081659</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05216287</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2385.07</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      27.64</td>
    <td align="right"> 0.01803318</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01803318</td>
    <td align="right">    93.0456</td>
    <td align="right">    1573.21</td>
    <td align="right">       0.00</td>
    <td align="right">    2389.08</td>
    <td align="right">    2389.08</td>
    <td align="right"> 0.08477090</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.42</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61219.9</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1060.273</td>
    <td align="right">   1060.273</td>
    <td align="right">   0.036313</td>
    <td align="right"> 0.00002319</td>
    <td align="right">     22.104</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0243</td>
    <td align="right">   0.024816</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1060.27</td>
    <td align="right">    1060.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03769702</td>
    <td align="right">   0.036313</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02318883</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1060.27</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      27.94</td>
    <td align="right"> 0.01810329</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01810329</td>
    <td align="right">    93.3974</td>
    <td align="right">     699.20</td>
    <td align="right">       0.00</td>
    <td align="right">    1062.06</td>
    <td align="right">    1062.06</td>
    <td align="right"> 0.03769702</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.41</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61210.6</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  48112.900</td>
    <td align="right">  48112.900</td>
    <td align="right">   1.654178</td>
    <td align="right"> 0.00105237</td>
    <td align="right">   1001.855</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     1.1039</td>
    <td align="right">   1.126101</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   48112.90</td>
    <td align="right">   48112.90</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.71722338</td>
    <td align="right">   1.654178</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.05225842</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   48112.90</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.98</td>
    <td align="right"> 0.00800489</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800489</td>
    <td align="right">    41.9627</td>
    <td align="right">   31963.96</td>
    <td align="right">       0.00</td>
    <td align="right">   48193.75</td>
    <td align="right">   48193.75</td>
    <td align="right"> 1.71722338</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.30</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61102.1</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  33678.871</td>
    <td align="right">  33678.871</td>
    <td align="right">   1.158190</td>
    <td align="right"> 0.00073665</td>
    <td align="right">    701.246</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.7727</td>
    <td align="right">   0.788267</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33678.87</td>
    <td align="right">   33678.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.20233217</td>
    <td align="right">   1.158190</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.73657742</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   33678.87</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.96</td>
    <td align="right"> 0.00800278</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800278</td>
    <td align="right">    41.9518</td>
    <td align="right">   22372.08</td>
    <td align="right">       0.00</td>
    <td align="right">   33735.46</td>
    <td align="right">   33735.46</td>
    <td align="right"> 1.20233217</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.29</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61095.5</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  41105.184</td>
    <td align="right">  41105.184</td>
    <td align="right">   1.413892</td>
    <td align="right"> 0.00089909</td>
    <td align="right">    855.815</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.9431</td>
    <td align="right">   0.962083</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   41105.18</td>
    <td align="right">   41105.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.46777969</td>
    <td align="right">   1.413892</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.89899542</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   41105.18</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.94</td>
    <td align="right"> 0.00799955</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799955</td>
    <td align="right">    41.9351</td>
    <td align="right">   27302.22</td>
    <td align="right">       0.00</td>
    <td align="right">   41174.25</td>
    <td align="right">   41174.25</td>
    <td align="right"> 1.46777969</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.29</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61089.2</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  33881.903</td>
    <td align="right">  33881.903</td>
    <td align="right">   1.165184</td>
    <td align="right"> 0.00074109</td>
    <td align="right">    705.471</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.7774</td>
    <td align="right">   0.793019</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33881.90</td>
    <td align="right">   33881.90</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.20959303</td>
    <td align="right">   1.165184</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.74101786</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   33881.90</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.96</td>
    <td align="right"> 0.00800282</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800282</td>
    <td align="right">    41.9520</td>
    <td align="right">   22506.83</td>
    <td align="right">       0.00</td>
    <td align="right">   33938.84</td>
    <td align="right">   33938.84</td>
    <td align="right"> 1.20959303</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.29</td>
    <td align="right">      21.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61095.2</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6654.013</td>
    <td align="right">   6654.013</td>
    <td align="right">   0.599300</td>
    <td align="right"> 0.00014554</td>
    <td align="right">    118.981</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.1527</td>
    <td align="right">   0.155740</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6654.01</td>
    <td align="right">    6654.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.62214156</td>
    <td align="right">   0.599300</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.14552731</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6654.01</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.93</td>
    <td align="right"> 0.00781163</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00781163</td>
    <td align="right">    40.9622</td>
    <td align="right">     805.40</td>
    <td align="right">       0.00</td>
    <td align="right">    6660.65</td>
    <td align="right">    6660.65</td>
    <td align="right"> 0.62214156</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      23.28</td>
    <td align="right">      15.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    43743.2</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  93408.636</td>
    <td align="right">  93408.636</td>
    <td align="right">   3.201839</td>
    <td align="right"> 0.00204311</td>
    <td align="right">   1946.830</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     2.1431</td>
    <td align="right">   2.186265</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   93408.64</td>
    <td align="right">   93408.64</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.32387065</td>
    <td align="right">   3.201839</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.04290377</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   93408.64</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.17</td>
    <td align="right"> 0.00800934</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800934</td>
    <td align="right">    41.9857</td>
    <td align="right">   62150.39</td>
    <td align="right">       0.00</td>
    <td align="right">   93565.66</td>
    <td align="right">   93565.66</td>
    <td align="right"> 3.32387065</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.38</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61186.8</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 130550.855</td>
    <td align="right"> 130550.855</td>
    <td align="right">   4.468046</td>
    <td align="right"> 0.00285552</td>
    <td align="right">   2722.240</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     2.9953</td>
    <td align="right">   3.055593</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  130550.85</td>
    <td align="right">  130550.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.63833609</td>
    <td align="right">   4.468046</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.85522670</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  130550.85</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.33</td>
    <td align="right"> 0.00801861</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00801861</td>
    <td align="right">    42.0337</td>
    <td align="right">   86930.34</td>
    <td align="right">       0.00</td>
    <td align="right">  130770.36</td>
    <td align="right">  130770.36</td>
    <td align="right"> 4.63833609</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.43</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61230.5</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  92015.981</td>
    <td align="right">  92015.981</td>
    <td align="right">   3.153547</td>
    <td align="right"> 0.00201265</td>
    <td align="right">   1917.907</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     2.1112</td>
    <td align="right">   2.153669</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   92015.98</td>
    <td align="right">   92015.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.27373853</td>
    <td align="right">   3.153547</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.01244555</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   92015.98</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.18</td>
    <td align="right"> 0.00800894</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800894</td>
    <td align="right">    41.9836</td>
    <td align="right">   61229.21</td>
    <td align="right">       0.00</td>
    <td align="right">   92170.67</td>
    <td align="right">   92170.67</td>
    <td align="right"> 3.27373853</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.39</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61191.7</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 122724.093</td>
    <td align="right"> 122724.093</td>
    <td align="right">   4.199894</td>
    <td align="right"> 0.00268432</td>
    <td align="right">   2559.090</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     2.8157</td>
    <td align="right">   2.872405</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  122724.09</td>
    <td align="right">  122724.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.35996478</td>
    <td align="right">   4.199894</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 2.68405066</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  122724.09</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.34</td>
    <td align="right"> 0.00802087</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00802087</td>
    <td align="right">    42.0454</td>
    <td align="right">   81721.29</td>
    <td align="right">       0.00</td>
    <td align="right">  122930.44</td>
    <td align="right">  122930.44</td>
    <td align="right"> 4.35996478</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.43</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61232.5</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    986.109</td>
    <td align="right">    986.109</td>
    <td align="right">   0.041560</td>
    <td align="right"> 0.00002157</td>
    <td align="right">     19.488</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0226</td>
    <td align="right">   0.023080</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     986.11</td>
    <td align="right">     986.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04314404</td>
    <td align="right">   0.041560</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02156680</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     986.11</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.54</td>
    <td align="right"> 0.01752495</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01752495</td>
    <td align="right">    90.4911</td>
    <td align="right">     573.26</td>
    <td align="right">       0.00</td>
    <td align="right">     987.84</td>
    <td align="right">     987.84</td>
    <td align="right"> 0.04314404</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      35.23</td>
    <td align="right">      19.73</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    55933.6</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  29050.206</td>
    <td align="right">  29050.206</td>
    <td align="right">   0.996134</td>
    <td align="right"> 0.00063541</td>
    <td align="right">    605.400</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.6665</td>
    <td align="right">   0.679931</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   29050.21</td>
    <td align="right">   29050.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.03409980</td>
    <td align="right">   0.996134</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.63534571</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   29050.21</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00796907</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796907</td>
    <td align="right">    41.7775</td>
    <td align="right">   19326.16</td>
    <td align="right">       0.00</td>
    <td align="right">   29099.04</td>
    <td align="right">   29099.04</td>
    <td align="right"> 1.03409980</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.37</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61176.7</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1138.745</td>
    <td align="right">   1138.745</td>
    <td align="right">   0.042705</td>
    <td align="right"> 0.00002491</td>
    <td align="right">     23.139</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0261</td>
    <td align="right">   0.026653</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1138.75</td>
    <td align="right">    1138.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04433230</td>
    <td align="right">   0.042705</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02490505</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1138.75</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     721.84</td>
    <td align="right">       0.00</td>
    <td align="right">    1140.66</td>
    <td align="right">    1140.66</td>
    <td align="right"> 0.04433230</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      38.01</td>
    <td align="right">      20.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58767.0</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1310.107</td>
    <td align="right">   1310.107</td>
    <td align="right">   0.045444</td>
    <td align="right"> 0.00002866</td>
    <td align="right">     27.208</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0301</td>
    <td align="right">   0.030664</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1310.11</td>
    <td align="right">    1310.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04717634</td>
    <td align="right">   0.045444</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02865284</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1310.11</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00865765</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00865765</td>
    <td align="right">    45.3350</td>
    <td align="right">     865.88</td>
    <td align="right">       0.00</td>
    <td align="right">    1312.31</td>
    <td align="right">    1312.31</td>
    <td align="right"> 0.04717634</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.06</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60854.2</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00038582</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00038582</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00038582</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00038582</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13758.577</td>
    <td align="right">  13758.577</td>
    <td align="right">   0.472019</td>
    <td align="right"> 0.00030094</td>
    <td align="right">    286.682</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.3157</td>
    <td align="right">   0.322025</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13758.58</td>
    <td align="right">   13758.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.49000897</td>
    <td align="right">   0.472019</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.30090846</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   13758.58</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00797064</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797064</td>
    <td align="right">    41.7856</td>
    <td align="right">    9150.82</td>
    <td align="right">       0.00</td>
    <td align="right">   13781.70</td>
    <td align="right">   13781.70</td>
    <td align="right"> 0.49000897</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.36</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61162.6</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  39910.952</td>
    <td align="right">  39910.952</td>
    <td align="right">   1.385003</td>
    <td align="right"> 0.00087297</td>
    <td align="right">    828.746</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.9157</td>
    <td align="right">   0.934131</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39910.95</td>
    <td align="right">   39910.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.43778908</td>
    <td align="right">   1.385003</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.87287682</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   39910.95</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798534</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798534</td>
    <td align="right">    41.8616</td>
    <td align="right">   26390.41</td>
    <td align="right">       0.00</td>
    <td align="right">   39977.95</td>
    <td align="right">   39977.95</td>
    <td align="right"> 1.43778908</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.05</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60842.3</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1286.080</td>
    <td align="right">   1286.080</td>
    <td align="right">   0.049103</td>
    <td align="right"> 0.00002813</td>
    <td align="right">     26.012</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0295</td>
    <td align="right">   0.030101</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1286.08</td>
    <td align="right">    1286.08</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05097424</td>
    <td align="right">   0.049103</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02812736</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1286.08</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">     806.72</td>
    <td align="right">       0.00</td>
    <td align="right">    1288.25</td>
    <td align="right">    1288.25</td>
    <td align="right"> 0.05097424</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      37.56</td>
    <td align="right">      20.45</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58309.8</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13797.171</td>
    <td align="right">  13797.171</td>
    <td align="right">   0.473349</td>
    <td align="right"> 0.00030178</td>
    <td align="right">    287.485</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.3166</td>
    <td align="right">   0.322928</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13797.17</td>
    <td align="right">   13797.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.49139002</td>
    <td align="right">   0.473349</td>
    <td align="right">      12.78</td>
    <td align="right">      10.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.30175253</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   13797.17</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00797081</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797081</td>
    <td align="right">    41.7865</td>
    <td align="right">    9176.42</td>
    <td align="right">       0.00</td>
    <td align="right">   13820.36</td>
    <td align="right">   13820.36</td>
    <td align="right"> 0.49139002</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      40.36</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61162.2</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2272.247</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.182008</td>
    <td align="right"> 0.00009647</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.182008</td>
    <td align="right"> 0.18894471</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.0718</td>
    <td align="right">   0.071843</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2272.25</td>
    <td align="right">    2272.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18894471</td>
    <td align="right">   0.182008</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    46325.5</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.09646358</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    2272.25</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00738759</td>
    <td align="right">      11.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    39.4471</td>
    <td align="right">    2161.27</td>
    <td align="right">       0.00</td>
    <td align="right">    2584.54</td>
    <td align="right">    2429.64</td>
    <td align="right"> 0.18894471</td>
    <td align="right">      24.56</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    46325.5</td>
    <td align="right">      11.96</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817508</td>
    <td align="right">    32646.7</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2237.311</td>
    <td align="right">   2237.311</td>
    <td align="right">   0.117417</td>
    <td align="right"> 0.00004894</td>
    <td align="right">     51.291</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.182008</td>
    <td align="right"> 0.18894471</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0513</td>
    <td align="right">   0.052365</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2237.31</td>
    <td align="right">    2237.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12189239</td>
    <td align="right">   0.117417</td>
    <td align="right">      22.00</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42441.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.04893136</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2237.31</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.9374</td>
    <td align="right">    2237.31</td>
    <td align="right">       0.00</td>
    <td align="right">    2442.99</td>
    <td align="right">    2442.99</td>
    <td align="right"> 0.12189239</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      36.25</td>
    <td align="right">      20.05</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56976.9</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    444.856</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.038590</td>
    <td align="right"> 0.00001889</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2308</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.038590</td>
    <td align="right"> 0.04006078</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.0141</td>
    <td align="right">   0.014065</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     444.86</td>
    <td align="right">     444.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04006078</td>
    <td align="right">   0.038590</td>
    <td align="right">      24.56</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00774135</td>
    <td align="right">    44394.6</td>
    <td align="right">      12.78</td>
    <td align="right">      10.02</td>
    <td align="right"> 0.00774135</td>
    <td align="right">    32384.1</td>
    <td align="right"> 0.01888544</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">     444.86</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00774135</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00774135</td>
    <td align="right">    35.9690</td>
    <td align="right">     221.27</td>
    <td align="right">       0.00</td>
    <td align="right">     553.60</td>
    <td align="right">     553.60</td>
    <td align="right"> 0.04006078</td>
    <td align="right">      24.56</td>
    <td align="right">      15.93</td>
    <td align="right"> 0.00774135</td>
    <td align="right">    44394.6</td>
    <td align="right">      11.00</td>
    <td align="right">      10.56</td>
    <td align="right"> 0.00774135</td>
    <td align="right">    30575.5</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    735.516</td>
    <td align="right">    735.516</td>
    <td align="right">   0.038590</td>
    <td align="right"> 0.00001609</td>
    <td align="right">     16.894</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.038590</td>
    <td align="right"> 0.04006078</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0169</td>
    <td align="right">   0.017215</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     735.52</td>
    <td align="right">     735.52</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04006078</td>
    <td align="right">   0.038590</td>
    <td align="right">      21.99</td>
    <td align="right">       8.42</td>
    <td align="right"> 0.00243716</td>
    <td align="right">    28296.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01608618</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     735.52</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.73</td>
    <td align="right"> 0.00243716</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00243716</td>
    <td align="right">    12.8938</td>
    <td align="right">     754.91</td>
    <td align="right">       0.00</td>
    <td align="right">     803.06</td>
    <td align="right">     803.06</td>
    <td align="right"> 0.04006078</td>
    <td align="right">      16.60</td>
    <td align="right">       7.16</td>
    <td align="right"> 0.00243716</td>
    <td align="right">    22850.7</td>
    <td align="right">      36.46</td>
    <td align="right">      15.52</td>
    <td align="right"> 0.00243716</td>
    <td align="right">    42896.8</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    716.052</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.054756</td>
    <td align="right"> 0.00003040</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.0587</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.054756</td>
    <td align="right"> 0.05684292</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.0226</td>
    <td align="right">   0.022640</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     716.05</td>
    <td align="right">     690.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05684292</td>
    <td align="right">   0.054756</td>
    <td align="right">      24.56</td>
    <td align="right">      15.24</td>
    <td align="right"> 0.00872465</td>
    <td align="right">    46896.6</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.03039853</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">     716.05</td>
    <td align="right">      24.92</td>
    <td align="right"> 0.00739748</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872465</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872465</td>
    <td align="right">    40.4772</td>
    <td align="right">     651.02</td>
    <td align="right">       0.00</td>
    <td align="right">     811.96</td>
    <td align="right">     735.00</td>
    <td align="right"> 0.05684292</td>
    <td align="right">      24.56</td>
    <td align="right">      16.78</td>
    <td align="right"> 0.00872465</td>
    <td align="right">    46896.6</td>
    <td align="right">      11.90</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00818808</td>
    <td align="right">    32612.3</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    615.291</td>
    <td align="right">    615.291</td>
    <td align="right">   0.032284</td>
    <td align="right"> 0.00001346</td>
    <td align="right">     14.134</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.054756</td>
    <td align="right"> 0.05684292</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0141</td>
    <td align="right">   0.014401</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     615.29</td>
    <td align="right">     615.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03351463</td>
    <td align="right">   0.032284</td>
    <td align="right">      22.00</td>
    <td align="right">       8.25</td>
    <td align="right"> 0.00227010</td>
    <td align="right">    27872.7</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01345678</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     615.29</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.77</td>
    <td align="right"> 0.00227010</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00227010</td>
    <td align="right">    12.0124</td>
    <td align="right">     628.78</td>
    <td align="right">       0.00</td>
    <td align="right">     671.81</td>
    <td align="right">     671.81</td>
    <td align="right"> 0.03351463</td>
    <td align="right">      16.60</td>
    <td align="right">       6.95</td>
    <td align="right"> 0.00227010</td>
    <td align="right">    22427.8</td>
    <td align="right">      36.47</td>
    <td align="right">      15.38</td>
    <td align="right"> 0.00227010</td>
    <td align="right">    42473.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738536</td>
    <td align="right">      11.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    20007.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      16.30</td>
    <td align="right"> 0.00738536</td>
    <td align="right">      11.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    21258.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    20007.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6016.553</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.481994</td>
    <td align="right"> 0.00025545</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4901</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.481994</td>
    <td align="right"> 0.50036468</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.1902</td>
    <td align="right">   0.190228</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6016.55</td>
    <td align="right">    6016.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.50036468</td>
    <td align="right">   0.481994</td>
    <td align="right">      24.56</td>
    <td align="right">      14.99</td>
    <td align="right"> 0.00841879</td>
    <td align="right">    46118.8</td>
    <td align="right">      12.78</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00841879</td>
    <td align="right">    34094.5</td>
    <td align="right"> 0.25542042</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    6016.55</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841879</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841879</td>
    <td align="right">    39.0752</td>
    <td align="right">    5730.96</td>
    <td align="right">       0.00</td>
    <td align="right">    6848.76</td>
    <td align="right">    6492.37</td>
    <td align="right"> 0.50036468</td>
    <td align="right">      24.56</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00841879</td>
    <td align="right">    46118.8</td>
    <td align="right">      11.85</td>
    <td align="right">      11.33</td>
    <td align="right"> 0.00813648</td>
    <td align="right">    32431.3</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3473.603</td>
    <td align="right">   3473.603</td>
    <td align="right">   0.182245</td>
    <td align="right"> 0.00007598</td>
    <td align="right">     79.704</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.481994</td>
    <td align="right"> 0.50036468</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0797</td>
    <td align="right">   0.081301</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3473.60</td>
    <td align="right">    3473.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18919105</td>
    <td align="right">   0.182245</td>
    <td align="right">      21.99</td>
    <td align="right">      11.30</td>
    <td align="right"> 0.00529302</td>
    <td align="right">    35555.0</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.07596982</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    3473.60</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00529302</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00529302</td>
    <td align="right">    27.8758</td>
    <td align="right">    3545.95</td>
    <td align="right">       0.00</td>
    <td align="right">    3792.58</td>
    <td align="right">    3792.58</td>
    <td align="right"> 0.18919105</td>
    <td align="right">      16.60</td>
    <td align="right">      10.40</td>
    <td align="right"> 0.00529302</td>
    <td align="right">    30081.2</td>
    <td align="right">      36.36</td>
    <td align="right">      17.95</td>
    <td align="right"> 0.00529302</td>
    <td align="right">    50127.5</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU</td>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    508.404</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.043757</td>
    <td align="right"> 0.00002159</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.2257</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.043757</td>
    <td align="right"> 0.04542487</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.0161</td>
    <td align="right">   0.016074</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     508.40</td>
    <td align="right">     508.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04542487</td>
    <td align="right">   0.043757</td>
    <td align="right">      24.56</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00773863</td>
    <td align="right">    44387.7</td>
    <td align="right">      12.78</td>
    <td align="right">      10.01</td>
    <td align="right"> 0.00773863</td>
    <td align="right">    32377.3</td>
    <td align="right"> 0.02158325</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">     508.40</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00773863</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00773863</td>
    <td align="right">    35.9566</td>
    <td align="right">     250.19</td>
    <td align="right">       0.00</td>
    <td align="right">     627.76</td>
    <td align="right">     627.76</td>
    <td align="right"> 0.04542487</td>
    <td align="right">      24.56</td>
    <td align="right">      15.93</td>
    <td align="right"> 0.00773863</td>
    <td align="right">    44387.7</td>
    <td align="right">      11.00</td>
    <td align="right">      10.56</td>
    <td align="right"> 0.00773863</td>
    <td align="right">    30567.9</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU</td>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    834.000</td>
    <td align="right">    834.000</td>
    <td align="right">   0.043757</td>
    <td align="right"> 0.00001824</td>
    <td align="right">     19.156</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_MECH ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.043757</td>
    <td align="right"> 0.04542487</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0191</td>
    <td align="right">   0.019520</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     834.00</td>
    <td align="right">     834.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.04542487</td>
    <td align="right">   0.043757</td>
    <td align="right">      21.99</td>
    <td align="right">       8.42</td>
    <td align="right"> 0.00242949</td>
    <td align="right">    28276.7</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01824008</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     834.00</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.73</td>
    <td align="right"> 0.00242949</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00242949</td>
    <td align="right">    12.8534</td>
    <td align="right">     856.21</td>
    <td align="right">       0.00</td>
    <td align="right">     910.59</td>
    <td align="right">     910.59</td>
    <td align="right"> 0.04542487</td>
    <td align="right">      16.60</td>
    <td align="right">       7.15</td>
    <td align="right"> 0.00242949</td>
    <td align="right">    22831.3</td>
    <td align="right">      36.46</td>
    <td align="right">      15.52</td>
    <td align="right"> 0.00242949</td>
    <td align="right">    42877.4</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6893.293</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.552155</td>
    <td align="right"> 0.00029267</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6365</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.552155</td>
    <td align="right"> 0.57319964</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.2180</td>
    <td align="right">   0.217948</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6893.29</td>
    <td align="right">    6893.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.57319964</td>
    <td align="right">   0.552155</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00849752</td>
    <td align="right">    46319.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849752</td>
    <td align="right">    34293.2</td>
    <td align="right"> 0.29264058</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    6893.29</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00739440</td>
    <td align="right">      13.56</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849752</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849752</td>
    <td align="right">    39.4356</td>
    <td align="right">    6565.22</td>
    <td align="right">       0.00</td>
    <td align="right">    7838.70</td>
    <td align="right">    7371.27</td>
    <td align="right"> 0.57319964</td>
    <td align="right">      24.56</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00849752</td>
    <td align="right">    46319.2</td>
    <td align="right">      11.96</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817432</td>
    <td align="right">    32643.9</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5463.585</td>
    <td align="right">   5463.585</td>
    <td align="right">   0.286674</td>
    <td align="right"> 0.00011950</td>
    <td align="right">    125.294</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.552155</td>
    <td align="right"> 0.57319964</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.1254</td>
    <td align="right">   0.127877</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5463.59</td>
    <td align="right">    5463.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29759957</td>
    <td align="right">   0.286674</td>
    <td align="right">      22.00</td>
    <td align="right">      12.84</td>
    <td align="right"> 0.00696426</td>
    <td align="right">    39804.5</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.11949194</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5463.59</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00696426</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00696426</td>
    <td align="right">    36.5768</td>
    <td align="right">    5551.88</td>
    <td align="right">       0.00</td>
    <td align="right">    5965.45</td>
    <td align="right">    5965.45</td>
    <td align="right"> 0.29759957</td>
    <td align="right">      16.60</td>
    <td align="right">      12.13</td>
    <td align="right"> 0.00696426</td>
    <td align="right">    34312.5</td>
    <td align="right">      36.29</td>
    <td align="right">      19.27</td>
    <td align="right"> 0.00696426</td>
    <td align="right">    54357.7</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7742.639</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.616157</td>
    <td align="right"> 0.00032873</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6990</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.616157</td>
    <td align="right"> 0.63964106</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.2448</td>
    <td align="right">   0.244802</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7742.64</td>
    <td align="right">    7703.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63964106</td>
    <td align="right">   0.616157</td>
    <td align="right">      24.56</td>
    <td align="right">      15.09</td>
    <td align="right"> 0.00853118</td>
    <td align="right">    46404.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.32869784</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7742.64</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853118</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853118</td>
    <td align="right">    39.5915</td>
    <td align="right">    7325.72</td>
    <td align="right">       0.00</td>
    <td align="right">    8802.96</td>
    <td align="right">    8231.34</td>
    <td align="right"> 0.63964106</td>
    <td align="right">      24.56</td>
    <td align="right">      16.61</td>
    <td align="right"> 0.00853118</td>
    <td align="right">    46404.2</td>
    <td align="right">      11.95</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817700</td>
    <td align="right">    32641.8</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5552.964</td>
    <td align="right">   5552.964</td>
    <td align="right">   0.291370</td>
    <td align="right"> 0.00012146</td>
    <td align="right">    127.336</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.616157</td>
    <td align="right"> 0.63964106</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.1274</td>
    <td align="right">   0.129969</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5552.96</td>
    <td align="right">    5552.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30247522</td>
    <td align="right">   0.291370</td>
    <td align="right">      22.00</td>
    <td align="right">      13.02</td>
    <td align="right"> 0.00716549</td>
    <td align="right">    40316.4</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12144670</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5552.96</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00716549</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716549</td>
    <td align="right">    37.6207</td>
    <td align="right">    5642.24</td>
    <td align="right">       0.00</td>
    <td align="right">    6063.09</td>
    <td align="right">    6063.09</td>
    <td align="right"> 0.30247522</td>
    <td align="right">      16.60</td>
    <td align="right">      12.33</td>
    <td align="right"> 0.00716549</td>
    <td align="right">    34821.9</td>
    <td align="right">      36.29</td>
    <td align="right">      19.42</td>
    <td align="right"> 0.00716549</td>
    <td align="right">    54866.8</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1346.323</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.132164</td>
    <td align="right"> 0.00005716</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.2054</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.132164</td>
    <td align="right"> 0.13720164</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.0426</td>
    <td align="right">   0.042567</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1346.32</td>
    <td align="right">    1346.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13720164</td>
    <td align="right">   0.132164</td>
    <td align="right">      24.56</td>
    <td align="right">      14.87</td>
    <td align="right"> 0.00826565</td>
    <td align="right">    45729.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.53</td>
    <td align="right"> 0.00826565</td>
    <td align="right">    33707.9</td>
    <td align="right"> 0.05715538</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1346.32</td>
    <td align="right">      28.70</td>
    <td align="right"> 0.00740341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00826565</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00826565</td>
    <td align="right">    38.3732</td>
    <td align="right">    1282.76</td>
    <td align="right">       0.00</td>
    <td align="right">    1890.30</td>
    <td align="right">    1854.43</td>
    <td align="right"> 0.13720164</td>
    <td align="right">      24.56</td>
    <td align="right">      16.39</td>
    <td align="right"> 0.00826565</td>
    <td align="right">    45729.2</td>
    <td align="right">      11.31</td>
    <td align="right">      11.13</td>
    <td align="right"> 0.00816200</td>
    <td align="right">    31951.7</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2519.070</td>
    <td align="right">   2519.070</td>
    <td align="right">   0.132164</td>
    <td align="right"> 0.00005510</td>
    <td align="right">     57.806</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.132164</td>
    <td align="right"> 0.13720164</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0578</td>
    <td align="right">   0.058960</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2519.07</td>
    <td align="right">    2519.07</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13720164</td>
    <td align="right">   0.132164</td>
    <td align="right">      21.99</td>
    <td align="right">      11.09</td>
    <td align="right"> 0.00507416</td>
    <td align="right">    34998.7</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05509360</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2519.07</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00507416</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00507416</td>
    <td align="right">    26.7326</td>
    <td align="right">    2572.57</td>
    <td align="right">       0.00</td>
    <td align="right">    2750.39</td>
    <td align="right">    2750.39</td>
    <td align="right"> 0.13720164</td>
    <td align="right">      16.60</td>
    <td align="right">      10.16</td>
    <td align="right"> 0.00507416</td>
    <td align="right">    29527.1</td>
    <td align="right">      36.36</td>
    <td align="right">      17.77</td>
    <td align="right"> 0.00507416</td>
    <td align="right">    49573.5</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1340.287</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.123659</td>
    <td align="right"> 0.00005690</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5556</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.123659</td>
    <td align="right"> 0.12837183</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.0424</td>
    <td align="right">   0.042376</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1340.29</td>
    <td align="right">    1340.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12837183</td>
    <td align="right">   0.123659</td>
    <td align="right">      24.56</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00845400</td>
    <td align="right">    46208.3</td>
    <td align="right">      12.78</td>
    <td align="right">      10.71</td>
    <td align="right"> 0.00845400</td>
    <td align="right">    34183.4</td>
    <td align="right"> 0.05689914</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1340.29</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845400</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845400</td>
    <td align="right">    39.2369</td>
    <td align="right">    1276.60</td>
    <td align="right">       0.00</td>
    <td align="right">    1762.00</td>
    <td align="right">    1687.62</td>
    <td align="right"> 0.12837183</td>
    <td align="right">      24.56</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00845400</td>
    <td align="right">    46208.3</td>
    <td align="right">      11.68</td>
    <td align="right">      11.35</td>
    <td align="right"> 0.00822432</td>
    <td align="right">    32482.5</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2356.935</td>
    <td align="right">   2356.935</td>
    <td align="right">   0.123659</td>
    <td align="right"> 0.00005155</td>
    <td align="right">     54.089</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.123659</td>
    <td align="right"> 0.12837183</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0541</td>
    <td align="right">   0.055165</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2356.94</td>
    <td align="right">    2356.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12837183</td>
    <td align="right">   0.123659</td>
    <td align="right">      21.99</td>
    <td align="right">      10.93</td>
    <td align="right"> 0.00491349</td>
    <td align="right">    34590.4</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05154761</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2356.94</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00491349</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00491349</td>
    <td align="right">    25.8926</td>
    <td align="right">    2408.74</td>
    <td align="right">       0.00</td>
    <td align="right">    2573.37</td>
    <td align="right">    2573.37</td>
    <td align="right"> 0.12837183</td>
    <td align="right">      16.60</td>
    <td align="right">       9.99</td>
    <td align="right"> 0.00491349</td>
    <td align="right">    29120.3</td>
    <td align="right">      36.37</td>
    <td align="right">      17.64</td>
    <td align="right"> 0.00491349</td>
    <td align="right">    49166.6</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1238.530</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.124141</td>
    <td align="right"> 0.00005258</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.2307</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.124141</td>
    <td align="right"> 0.12887238</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.0392</td>
    <td align="right">   0.039159</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1238.53</td>
    <td align="right">    1238.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12887238</td>
    <td align="right">   0.124141</td>
    <td align="right">      24.56</td>
    <td align="right">      14.88</td>
    <td align="right"> 0.00827923</td>
    <td align="right">    45763.8</td>
    <td align="right">      12.78</td>
    <td align="right">      10.54</td>
    <td align="right"> 0.00827923</td>
    <td align="right">    33742.1</td>
    <td align="right"> 0.05257926</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1238.53</td>
    <td align="right">      27.96</td>
    <td align="right"> 0.00740224</td>
    <td align="right">      15.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00827923</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00827923</td>
    <td align="right">    38.4353</td>
    <td align="right">    1180.03</td>
    <td align="right">       0.00</td>
    <td align="right">    1776.45</td>
    <td align="right">    1743.74</td>
    <td align="right"> 0.12887238</td>
    <td align="right">      24.56</td>
    <td align="right">      16.40</td>
    <td align="right"> 0.00827923</td>
    <td align="right">    45763.8</td>
    <td align="right">      11.30</td>
    <td align="right">      11.14</td>
    <td align="right"> 0.00817858</td>
    <td align="right">    31979.2</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2366.117</td>
    <td align="right">   2366.117</td>
    <td align="right">   0.124141</td>
    <td align="right"> 0.00005175</td>
    <td align="right">     54.298</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.124141</td>
    <td align="right"> 0.12887238</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0543</td>
    <td align="right">   0.055380</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2366.12</td>
    <td align="right">    2366.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12887238</td>
    <td align="right">   0.124141</td>
    <td align="right">      21.99</td>
    <td align="right">      11.00</td>
    <td align="right"> 0.00498342</td>
    <td align="right">    34768.2</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05174843</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2366.12</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00498342</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00498342</td>
    <td align="right">    26.2581</td>
    <td align="right">    2418.02</td>
    <td align="right">       0.00</td>
    <td align="right">    2583.40</td>
    <td align="right">    2583.40</td>
    <td align="right"> 0.12887238</td>
    <td align="right">      16.60</td>
    <td align="right">      10.06</td>
    <td align="right"> 0.00498342</td>
    <td align="right">    29297.4</td>
    <td align="right">      36.37</td>
    <td align="right">      17.70</td>
    <td align="right"> 0.00498342</td>
    <td align="right">    49343.6</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1380.391</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.140995</td>
    <td align="right"> 0.00005861</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6481</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.140995</td>
    <td align="right"> 0.14636909</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.0436</td>
    <td align="right">   0.043644</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1380.39</td>
    <td align="right">    1379.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14636909</td>
    <td align="right">   0.140995</td>
    <td align="right">      24.56</td>
    <td align="right">      15.06</td>
    <td align="right"> 0.00850378</td>
    <td align="right">    46334.7</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.05860168</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    1380.39</td>
    <td align="right">      28.33</td>
    <td align="right"> 0.00740282</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850378</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850378</td>
    <td align="right">    39.4653</td>
    <td align="right">    1313.64</td>
    <td align="right">       0.00</td>
    <td align="right">    2015.06</td>
    <td align="right">    1940.60</td>
    <td align="right"> 0.14636909</td>
    <td align="right">      24.56</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00850378</td>
    <td align="right">    46334.7</td>
    <td align="right">      11.57</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00830209</td>
    <td align="right">    32567.8</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2687.376</td>
    <td align="right">   2687.376</td>
    <td align="right">   0.140995</td>
    <td align="right"> 0.00005878</td>
    <td align="right">     61.663</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.140995</td>
    <td align="right"> 0.14636909</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0617</td>
    <td align="right">   0.062899</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2687.38</td>
    <td align="right">    2687.38</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14636909</td>
    <td align="right">   0.140995</td>
    <td align="right">      21.99</td>
    <td align="right">      11.33</td>
    <td align="right"> 0.00533102</td>
    <td align="right">    35651.6</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.05877456</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2687.38</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00533102</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00533102</td>
    <td align="right">    28.0742</td>
    <td align="right">    2742.80</td>
    <td align="right">       0.00</td>
    <td align="right">    2934.16</td>
    <td align="right">    2934.16</td>
    <td align="right"> 0.14636909</td>
    <td align="right">      16.60</td>
    <td align="right">      10.44</td>
    <td align="right"> 0.00533102</td>
    <td align="right">    30177.4</td>
    <td align="right">      36.35</td>
    <td align="right">      17.98</td>
    <td align="right"> 0.00533102</td>
    <td align="right">    50223.7</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7047.524</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.558532</td>
    <td align="right"> 0.00029922</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7359</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.558532</td>
    <td align="right"> 0.57981886</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.2228</td>
    <td align="right">   0.222825</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7047.52</td>
    <td align="right">    6988.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.57981886</td>
    <td align="right">   0.558532</td>
    <td align="right">      24.56</td>
    <td align="right">      15.10</td>
    <td align="right"> 0.00855101</td>
    <td align="right">    46454.2</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34299.5</td>
    <td align="right"> 0.29918816</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7047.52</td>
    <td align="right">      25.72</td>
    <td align="right"> 0.00739874</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855101</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855101</td>
    <td align="right">    39.6833</td>
    <td align="right">    6640.33</td>
    <td align="right">       0.00</td>
    <td align="right">    8010.45</td>
    <td align="right">    7465.04</td>
    <td align="right"> 0.57981886</td>
    <td align="right">      24.56</td>
    <td align="right">      16.63</td>
    <td align="right"> 0.00855101</td>
    <td align="right">    46454.2</td>
    <td align="right">      11.95</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00817820</td>
    <td align="right">    32638.8</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4329.804</td>
    <td align="right">   4329.804</td>
    <td align="right">   0.227153</td>
    <td align="right"> 0.00009471</td>
    <td align="right">     99.340</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.558532</td>
    <td align="right"> 0.57981886</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">93.44263946</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right"> 4358507.33</td>
    <td align="right">     0.0993</td>
    <td align="right">   0.101341</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4329.80</td>
    <td align="right">    4329.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23581061</td>
    <td align="right">   0.227153</td>
    <td align="right">      21.99</td>
    <td align="right">      11.53</td>
    <td align="right"> 0.00554224</td>
    <td align="right">    36187.4</td>
    <td align="right">      40.00</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.09469545</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4329.80</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00039981</td>
    <td align="right">     -26.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.00554224</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00554224</td>
    <td align="right">    29.1786</td>
    <td align="right">    4410.88</td>
    <td align="right">       0.00</td>
    <td align="right">    4727.33</td>
    <td align="right">    4727.33</td>
    <td align="right"> 0.23581061</td>
    <td align="right">      16.60</td>
    <td align="right">      10.66</td>
    <td align="right"> 0.00554224</td>
    <td align="right">    30712.2</td>
    <td align="right">      36.35</td>
    <td align="right">      18.15</td>
    <td align="right"> 0.00554224</td>
    <td align="right">    50759.3</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7574.557</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.606757</td>
    <td align="right"> 0.00032160</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6227</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.606757</td>
    <td align="right"> 0.62988208</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">134.27076065</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right"> 3162754.70</td>
    <td align="right">     0.2395</td>
    <td align="right">   0.239488</td>
    <td align="right">CALGARY-CANADIAN.OLYMPIC.PARK.UPPER ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7574.56</td>
    <td align="right">    7574.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.62988208</td>
    <td align="right">   0.606757</td>
    <td align="right">      24.56</td>
    <td align="right">      15.05</td>
    <td align="right"> 0.00849014</td>
    <td align="right">    46300.0</td>
    <td align="right">      12.78</td>
    <td align="right">      10.75</td>
    <td align="right"> 0.00849014</td>
    <td align="right">    34274.6</td>
    <td align="right"> 0.32156226</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right">      0.000</td>
    <td align="right">    7574.56</td>
    <td align="right">      24.92</td>
    <td align="right"> 0.00739748</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849014</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849014</td>
    <td align="right">    39.4030</td>
    <td align="right">    7214.02</td>
    <td align="right">       0.00</td>
    <td align="right">    8614.24</td>
    <td align="right">    8106.68</td>
    <td align="right"> 0.62988208</td>
    <td align="right">      24.56</td>
    <td align="right">      16.58</td>
    <td align="right"> 0.00849014</td>
    <td align="right">    46300.0</td>
    <td align="right">      11.95</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00817078</td>
    <td align="right">    32624.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5346.666</td>
    <td align="right">   5346.666</td>
    <td align="right">   0.280544</td>
    <td align="right"> 0.00011695</td>
    <td align="right">    122.607</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.0381</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.606757</td>
    <td align="right"> 0.62988208</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
