    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     249.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     208.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     208.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     285.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     397.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     160.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     183.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     397.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     160.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     183.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     160.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     183.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     160.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     183.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     248.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1023.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     160.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     183.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     152.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1142.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     160.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     183.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     152.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     397.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">       2.50</td>
    <td align="right">       4.65</td>
    <td align="right">     566.34</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     271.84</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       2.41</td>
    <td align="right">      14.64</td>
    <td align="right">    1784.12</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       4.14</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">      0.266</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       1.63</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">      0.706</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      13.41</td>
    <td align="right">      33.71</td>
    <td align="right">    4311.17</td>
    <td align="right">      0.505</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       1.63</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">      0.570</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      15.29</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      24.47</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      24.47</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     461.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.30</td>
    <td align="right">      89.20</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     152.91</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     191.14</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     191.14</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.30</td>
    <td align="right">      89.20</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     117.59</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      73.09</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      78.39</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      73.09</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     514.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">     913.75</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     522.43</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">     867.41</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.63</td>
    <td align="right">      43.32</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       4.14</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">      0.291</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       1.78</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">      0.628</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      13.25</td>
    <td align="right">      33.33</td>
    <td align="right">    4262.47</td>
    <td align="right">      0.468</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       1.78</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">      0.523</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     152.91</td>
    <td align="right">      0.526</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       3.81</td>
    <td align="right">       4.00</td>
    <td align="right">     340.48</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       3.85</td>
    <td align="right">       4.00</td>
    <td align="right">     294.98</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       2.95</td>
    <td align="right">       3.00</td>
    <td align="right">     294.96</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       2.82</td>
    <td align="right">       3.00</td>
    <td align="right">     259.29</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       1.91</td>
    <td align="right">       2.00</td>
    <td align="right">     259.28</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       1.71</td>
    <td align="right">       2.00</td>
    <td align="right">     259.29</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       0.86</td>
    <td align="right">       1.00</td>
    <td align="right">     259.29</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">       2.67</td>
    <td align="right">       4.97</td>
    <td align="right">     340.48</td>
    <td align="right">      0.569</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       3.50</td>
    <td align="right">       4.00</td>
    <td align="right">     294.98</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.85</td>
    <td align="right">       2.00</td>
    <td align="right">     294.96</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">     259.29</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       2.95</td>
    <td align="right">       3.00</td>
    <td align="right">     259.29</td>
    <td align="right">      0.350</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     259.29</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     259.29</td>
    <td align="right">      0.350</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     152.91</td>
    <td align="right">      0.526</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">       3.80</td>
    <td align="right">       4.00</td>
    <td align="right">     340.48</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">       0.92</td>
    <td align="right">       1.00</td>
    <td align="right">     294.98</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">       1.96</td>
    <td align="right">       2.00</td>
    <td align="right">     294.96</td>
    <td align="right">      0.347</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     259.29</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     259.28</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     259.29</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     259.29</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">       1.96</td>
    <td align="right">       2.00</td>
    <td align="right">     294.98</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     294.96</td>
    <td align="right">      0.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       4.00</td>
    <td align="right">       4.00</td>
    <td align="right">     259.29</td>
    <td align="right">      0.350</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       3.59</td>
    <td align="right">       4.00</td>
    <td align="right">     259.29</td>
    <td align="right">      0.350</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       3.97</td>
    <td align="right">       4.00</td>
    <td align="right">     259.29</td>
    <td align="right">      0.350</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       3.93</td>
    <td align="right">       4.00</td>
    <td align="right">     259.29</td>
    <td align="right">      0.350</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     340.48</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      15.29</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      24.47</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      24.47</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     461.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.30</td>
    <td align="right">      89.20</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     152.91</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     191.14</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     191.14</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       0.21</td>
    <td align="right">       1.30</td>
    <td align="right">      89.20</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     117.59</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      73.09</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      78.39</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      73.09</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     514.28</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">     913.75</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     522.43</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">     867.41</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.63</td>
    <td align="right">      43.32</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       3.90</td>
    <td align="right">       7.25</td>
    <td align="right">     496.96</td>
    <td align="right">      1.534</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     152.91</td>
    <td align="right">      0.640</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       1.65</td>
    <td align="right">       3.07</td>
    <td align="right">     210.25</td>
    <td align="right">      1.442</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      23.59</td>
    <td align="right">      43.89</td>
    <td align="right">    3009.16</td>
    <td align="right">      0.813</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       1.07</td>
    <td align="right">       2.24</td>
    <td align="right">     184.00</td>
    <td align="right">      1.067</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       1.07</td>
    <td align="right">       2.24</td>
    <td align="right">     184.00</td>
    <td align="right">      1.068</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     152.91</td>
    <td align="right">      0.450</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">      88.38</td>
    <td align="right">      0.521</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     114.73</td>
    <td align="right">      0.520</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     114.73</td>
    <td align="right">      0.520</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       1.22</td>
    <td align="right">      83.95</td>
    <td align="right">      0.521</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     148.17</td>
    <td align="right">      0.521</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     148.17</td>
    <td align="right">      0.522</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.62</td>
    <td align="right">       1.58</td>
    <td align="right">     108.41</td>
    <td align="right">      0.524</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">      88.38</td>
    <td align="right">      0.521</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     475.00</td>
    <td align="right">      0.729</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     475.00</td>
    <td align="right">      0.723</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     152.91</td>
    <td align="right">      0.320</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">      88.38</td>
    <td align="right">      0.523</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       2.77</td>
    <td align="right">       5.16</td>
    <td align="right">     353.53</td>
    <td align="right">      0.931</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     148.17</td>
    <td align="right">      0.521</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     148.17</td>
    <td align="right">      0.522</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       0.62</td>
    <td align="right">       1.58</td>
    <td align="right">     108.41</td>
    <td align="right">      0.524</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     305.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     237.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     237.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1784.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     305.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3568.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     249.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     208.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     208.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      48.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     285.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     160.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     183.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     249.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     208.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     208.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     285.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     397.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     160.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     183.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     397.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     160.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     183.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     160.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     183.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     160.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     183.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     248.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1023.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     160.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     183.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     152.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1142.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     160.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     183.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     152.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     397.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:15:50</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">       2.50</td>
    <td align="right">       4.65</td>
    <td align="right">     566.34</td>
    <td align="right">     116.13</td>
    <td align="right">     0.0354</td>
    <td align="right">      0.035</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     271.84</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0223</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">       2.41</td>
    <td align="right">      14.64</td>
    <td align="right">    1784.12</td>
    <td align="right">     365.84</td>
    <td align="right">     0.1461</td>
    <td align="right">      0.112</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       4.14</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">     312.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.190</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       1.63</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">     122.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.075</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">      13.41</td>
    <td align="right">      33.71</td>
    <td align="right">    4311.17</td>
    <td align="right">    1010.31</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.616</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       1.63</td>
    <td align="right">       4.10</td>
    <td align="right">     523.73</td>
    <td align="right">     122.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.075</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      15.29</td>
    <td align="right">       5.57</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.031</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      24.47</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      24.47</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     461.28</td>
    <td align="right">     168.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.461</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.30</td>
    <td align="right">      89.20</td>
    <td align="right">      32.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.089</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     152.91</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.153</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     191.14</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     191.14</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.30</td>
    <td align="right">      89.20</td>
    <td align="right">      32.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.089</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     117.59</td>
    <td align="right">      42.87</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      73.09</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      78.39</td>
    <td align="right">      28.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.078</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      73.09</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     514.28</td>
    <td align="right">     187.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.514</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">     913.75</td>
    <td align="right">     333.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.914</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     522.43</td>
    <td align="right">     190.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.522</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">     867.41</td>
    <td align="right">     316.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.867</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.10</td>
    <td align="right">       0.63</td>
    <td align="right">      43.32</td>
    <td align="right">      15.79</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.043</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       4.14</td>
    <td align="right">      10.42</td>
    <td align="right">    1332.66</td>
    <td align="right">     312.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.190</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     237.86</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       1.78</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">     134.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.082</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">      13.25</td>
    <td align="right">      33.33</td>
    <td align="right">    4262.47</td>
    <td align="right">     998.89</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.609</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       1.78</td>
    <td align="right">       4.48</td>
    <td align="right">     572.44</td>
    <td align="right">     134.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.082</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     152.91</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0223</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       3.81</td>
    <td align="right">       4.00</td>
    <td align="right">     340.48</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       3.85</td>
    <td align="right">       4.00</td>
    <td align="right">     294.98</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       2.95</td>
    <td align="right">       3.00</td>
    <td align="right">     294.96</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       2.82</td>
    <td align="right">       3.00</td>
    <td align="right">     259.29</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       1.91</td>
    <td align="right">       2.00</td>
    <td align="right">     259.28</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       1.71</td>
    <td align="right">       2.00</td>
    <td align="right">     259.29</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       0.86</td>
    <td align="right">       1.00</td>
    <td align="right">     259.29</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       2.67</td>
    <td align="right">       4.97</td>
    <td align="right">     340.48</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0536</td>
    <td align="right">      0.054</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       3.50</td>
    <td align="right">       4.00</td>
    <td align="right">     294.98</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       1.85</td>
    <td align="right">       2.00</td>
    <td align="right">     294.96</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">     259.29</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       2.95</td>
    <td align="right">       3.00</td>
    <td align="right">     259.29</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     259.29</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     259.29</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     152.91</td>
    <td align="right">      55.74</td>
    <td align="right">     0.1780</td>
    <td align="right">      0.136</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       3.80</td>
    <td align="right">       4.00</td>
    <td align="right">     340.48</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       0.92</td>
    <td align="right">       1.00</td>
    <td align="right">     294.98</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       1.96</td>
    <td align="right">       2.00</td>
    <td align="right">     294.96</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     259.29</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     259.28</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     259.29</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">     259.29</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       1.96</td>
    <td align="right">       2.00</td>
    <td align="right">     294.98</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       2.00</td>
    <td align="right">       2.00</td>
    <td align="right">     294.96</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       4.00</td>
    <td align="right">       4.00</td>
    <td align="right">     259.29</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       3.59</td>
    <td align="right">       4.00</td>
    <td align="right">     259.29</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       3.97</td>
    <td align="right">       4.00</td>
    <td align="right">     259.29</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       3.93</td>
    <td align="right">       4.00</td>
    <td align="right">     259.29</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">     340.48</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.04</td>
    <td align="right">       0.22</td>
    <td align="right">      15.29</td>
    <td align="right">       5.57</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.031</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      24.47</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.06</td>
    <td align="right">       0.36</td>
    <td align="right">      24.47</td>
    <td align="right">       8.92</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.024</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       3.62</td>
    <td align="right">       6.73</td>
    <td align="right">     461.28</td>
    <td align="right">     168.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.461</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.30</td>
    <td align="right">      89.20</td>
    <td align="right">      32.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.089</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     152.91</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.153</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     191.14</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.46</td>
    <td align="right">       2.79</td>
    <td align="right">     191.14</td>
    <td align="right">      69.68</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.191</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.21</td>
    <td align="right">       1.30</td>
    <td align="right">      89.20</td>
    <td align="right">      32.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.089</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.28</td>
    <td align="right">       1.72</td>
    <td align="right">     117.59</td>
    <td align="right">      42.87</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      73.09</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.19</td>
    <td align="right">       1.14</td>
    <td align="right">      78.39</td>
    <td align="right">      28.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.078</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.18</td>
    <td align="right">       1.07</td>
    <td align="right">      73.09</td>
    <td align="right">      26.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.073</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.23</td>
    <td align="right">       7.50</td>
    <td align="right">     514.28</td>
    <td align="right">     187.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.514</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.19</td>
    <td align="right">      13.33</td>
    <td align="right">     913.75</td>
    <td align="right">     333.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.914</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       1.25</td>
    <td align="right">       7.62</td>
    <td align="right">     522.43</td>
    <td align="right">     190.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.522</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       2.08</td>
    <td align="right">      12.65</td>
    <td align="right">     867.41</td>
    <td align="right">     316.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.867</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.10</td>
    <td align="right">       0.63</td>
    <td align="right">      43.32</td>
    <td align="right">      15.79</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.043</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       3.90</td>
    <td align="right">       7.25</td>
    <td align="right">     496.96</td>
    <td align="right">     181.16</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.166</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     152.91</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.65</td>
    <td align="right">       3.07</td>
    <td align="right">     210.25</td>
    <td align="right">      76.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.023</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">      23.59</td>
    <td align="right">      43.89</td>
    <td align="right">    3009.16</td>
    <td align="right">    1096.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.334</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.07</td>
    <td align="right">       2.24</td>
    <td align="right">     184.00</td>
    <td align="right">      67.08</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.041</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.07</td>
    <td align="right">       2.24</td>
    <td align="right">     184.00</td>
    <td align="right">      67.08</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.041</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     152.91</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.119</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">      88.38</td>
    <td align="right">      32.22</td>
    <td align="right">     0.3602</td>
    <td align="right">      0.283</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     114.73</td>
    <td align="right">      41.82</td>
    <td align="right">     0.1169</td>
    <td align="right">      0.092</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.65</td>
    <td align="right">       1.67</td>
    <td align="right">     114.73</td>
    <td align="right">      41.82</td>
    <td align="right">     0.1169</td>
    <td align="right">      0.092</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.48</td>
    <td align="right">       1.22</td>
    <td align="right">      83.95</td>
    <td align="right">      30.60</td>
    <td align="right">     0.8552</td>
    <td align="right">      0.671</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     148.17</td>
    <td align="right">      54.01</td>
    <td align="right">     0.1509</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     148.17</td>
    <td align="right">      54.01</td>
    <td align="right">     0.1509</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.62</td>
    <td align="right">       1.58</td>
    <td align="right">     108.41</td>
    <td align="right">      39.52</td>
    <td align="right">     1.1044</td>
    <td align="right">      0.867</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">      88.38</td>
    <td align="right">      32.22</td>
    <td align="right">     0.3602</td>
    <td align="right">      0.283</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     475.00</td>
    <td align="right">     173.16</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.053</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       3.72</td>
    <td align="right">       6.93</td>
    <td align="right">     475.00</td>
    <td align="right">     173.16</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.053</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       1.20</td>
    <td align="right">       2.23</td>
    <td align="right">     152.91</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.50</td>
    <td align="right">       1.29</td>
    <td align="right">      88.38</td>
    <td align="right">      32.22</td>
    <td align="right">     0.0515</td>
    <td align="right">      0.040</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       2.77</td>
    <td align="right">       5.16</td>
    <td align="right">     353.53</td>
    <td align="right">     128.87</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.118</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     148.17</td>
    <td align="right">      54.01</td>
    <td align="right">     0.0216</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.84</td>
    <td align="right">       2.16</td>
    <td align="right">     148.17</td>
    <td align="right">      54.01</td>
    <td align="right">     0.0216</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.62</td>
    <td align="right">       1.58</td>
    <td align="right">     108.41</td>
    <td align="right">      39.52</td>
    <td align="right">     0.1578</td>
    <td align="right">      0.124</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     305.82</td>
    <td align="right">      62.71</td>
    <td align="right">     0.0382</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     237.86</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     237.86</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1784.14</td>
    <td align="right">     365.84</td>
    <td align="right">     0.2230</td>
    <td align="right">      0.223</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     305.82</td>
    <td align="right">      62.71</td>
    <td align="right">     0.0382</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    3568.26</td>
    <td align="right">     731.68</td>
    <td align="right">     0.4460</td>
    <td align="right">      0.446</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     249.75</td>
    <td align="right">      58.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     208.13</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     208.13</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      48.70</td>
    <td align="right">      11.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.007</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     285.43</td>
    <td align="right">      66.89</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.041</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      43.32</td>
    <td align="right">      15.79</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.087</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     160.56</td>
    <td align="right">      58.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.321</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     133.80</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     133.80</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     183.49</td>
    <td align="right">      66.89</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.367</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     249.75</td>
    <td align="right">      58.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     208.13</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     208.13</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     285.43</td>
    <td align="right">      66.89</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.041</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     397.71</td>
    <td align="right">     144.98</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     160.56</td>
    <td align="right">      58.53</td>
    <td align="right">     0.0357</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     133.80</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     133.80</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     183.49</td>
    <td align="right">      66.89</td>
    <td align="right">     0.0408</td>
    <td align="right">      0.041</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     397.71</td>
    <td align="right">     144.98</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     160.56</td>
    <td align="right">      58.53</td>
    <td align="right">     0.2854</td>
    <td align="right">      0.285</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     133.80</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     133.80</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     183.49</td>
    <td align="right">      66.89</td>
    <td align="right">     0.3262</td>
    <td align="right">      0.326</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      43.32</td>
    <td align="right">      15.79</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.087</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     160.56</td>
    <td align="right">      58.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.321</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     133.80</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     133.80</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     183.49</td>
    <td align="right">      66.89</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.367</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     160.56</td>
    <td align="right">      58.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     133.80</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     133.80</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     183.49</td>
    <td align="right">      66.89</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.041</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     248.48</td>
    <td align="right">      90.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.055</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1023.48</td>
    <td align="right">     373.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.796</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     160.56</td>
    <td align="right">      58.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.250</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     133.80</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     133.80</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     183.49</td>
    <td align="right">      66.89</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.285</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     152.91</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.238</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1142.41</td>
    <td align="right">     416.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.127</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     160.56</td>
    <td align="right">      58.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     133.80</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     133.80</td>
    <td align="right">      48.77</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     183.49</td>
    <td align="right">      66.89</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.041</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     152.91</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.034</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     397.14</td>
    <td align="right">     153.29</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     829.99</td>
    <td align="right">    2103.85</td>
    <td align="right">  208824.69</td>
    <td align="right">   72623.07</td>
    <td align="right">   170.3385</td>
    <td align="right">    244.236</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right"> 1845107.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 1845107.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 1845107.94</td>
    <td align="right"> 1116250.09</td>
    <td align="right">    3978.96</td>
    <td align="right">       0.34</td>
    <td align="right">    4780.70</td>
    <td align="right">     884.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">  717367.12</td>
    <td align="right">       0.00</td>
    <td align="right">  717367.12</td>
    <td align="right">       0.00</td>
    <td align="right">  717367.12</td>
    <td align="right">  578168.43</td>
    <td align="right">    3982.07</td>
    <td align="right">       0.32</td>
    <td align="right">    4777.61</td>
    <td align="right">     884.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right"> 3300081.86</td>
    <td align="right">       0.00</td>
    <td align="right"> 3300081.86</td>
    <td align="right">       0.00</td>
    <td align="right"> 3300081.86</td>
    <td align="right"> 3696817.92</td>
    <td align="right">    6008.66</td>
    <td align="right">      15.19</td>
    <td align="right">    2736.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right"> 5123055.68</td>
    <td align="right">       0.00</td>
    <td align="right"> 5123055.68</td>
    <td align="right">   49535.27</td>
    <td align="right"> 5172590.95</td>
    <td align="right"> 6003812.94</td>
    <td align="right">    7110.48</td>
    <td align="right">      23.30</td>
    <td align="right">    1626.22</td>
    <td align="right">     661.64</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">  905170.15</td>
    <td align="right">       0.00</td>
    <td align="right">  905170.15</td>
    <td align="right">       0.00</td>
    <td align="right">  905170.15</td>
    <td align="right">  578168.43</td>
    <td align="right">    3645.50</td>
    <td align="right">       4.37</td>
    <td align="right">    5110.13</td>
    <td align="right">    1762.45</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right"> 5606929.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 5606929.99</td>
    <td align="right">   22486.48</td>
    <td align="right"> 5629416.47</td>
    <td align="right"> 2452889.68</td>
    <td align="right">    3599.83</td>
    <td align="right">       7.47</td>
    <td align="right">    5152.70</td>
    <td align="right">     661.64</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">23448755.69</td>
    <td align="right">       0.00</td>
    <td align="right">23448755.69</td>
    <td align="right">   45555.06</td>
    <td align="right">23494310.75</td>
    <td align="right">20191270.75</td>
    <td align="right">    3712.04</td>
    <td align="right">      13.42</td>
    <td align="right">    5034.54</td>
    <td align="right">     661.64</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right"> 5359175.34</td>
    <td align="right">       0.00</td>
    <td align="right"> 5359175.34</td>
    <td align="right">   22496.80</td>
    <td align="right"> 5381672.14</td>
    <td align="right"> 2452889.68</td>
    <td align="right">    3638.79</td>
    <td align="right">       6.37</td>
    <td align="right">    5114.84</td>
    <td align="right">     661.64</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right"> 1747763.37</td>
    <td align="right">       0.00</td>
    <td align="right"> 1747763.37</td>
    <td align="right">    1174.07</td>
    <td align="right"> 1748937.44</td>
    <td align="right"> 1013891.47</td>
    <td align="right">    3892.39</td>
    <td align="right">      15.36</td>
    <td align="right">    4852.26</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right"> 4166173.49</td>
    <td align="right">       0.00</td>
    <td align="right"> 4166173.49</td>
    <td align="right">    1895.56</td>
    <td align="right"> 4168069.04</td>
    <td align="right">  811113.18</td>
    <td align="right">    3534.43</td>
    <td align="right">       3.67</td>
    <td align="right">    5221.90</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right"> 1943055.70</td>
    <td align="right">       0.00</td>
    <td align="right"> 1943055.70</td>
    <td align="right">    1879.05</td>
    <td align="right"> 1944934.75</td>
    <td align="right">  811113.18</td>
    <td align="right">    3752.67</td>
    <td align="right">      20.90</td>
    <td align="right">    4986.44</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">18183503.76</td>
    <td align="right">       0.00</td>
    <td align="right">18183503.76</td>
    <td align="right">       0.00</td>
    <td align="right">18183503.76</td>
    <td align="right">14546971.21</td>
    <td align="right">    4520.69</td>
    <td align="right">      19.78</td>
    <td align="right">    4219.53</td>
    <td align="right">    1390.34</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right"> 2601301.12</td>
    <td align="right">       0.00</td>
    <td align="right"> 2601301.12</td>
    <td align="right">       0.00</td>
    <td align="right"> 2601301.12</td>
    <td align="right"> 2957183.47</td>
    <td align="right">    4865.05</td>
    <td align="right">      45.90</td>
    <td align="right">    3849.06</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right"> 6836731.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 6836731.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 6836731.99</td>
    <td align="right"> 5203515.89</td>
    <td align="right">    4110.26</td>
    <td align="right">      23.38</td>
    <td align="right">    4626.36</td>
    <td align="right">    1390.34</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right"> 5401805.67</td>
    <td align="right">       0.00</td>
    <td align="right"> 5401805.67</td>
    <td align="right">       0.00</td>
    <td align="right"> 5401805.67</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5037.40</td>
    <td align="right">      58.93</td>
    <td align="right">    3663.67</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right"> 5257803.73</td>
    <td align="right">       0.00</td>
    <td align="right"> 5257803.73</td>
    <td align="right">       0.00</td>
    <td align="right"> 5257803.73</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5144.13</td>
    <td align="right">     110.15</td>
    <td align="right">    3505.72</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right"> 2581781.60</td>
    <td align="right">       0.00</td>
    <td align="right"> 2581781.60</td>
    <td align="right">       0.00</td>
    <td align="right"> 2581781.60</td>
    <td align="right"> 2957183.47</td>
    <td align="right">    5019.27</td>
    <td align="right">      51.43</td>
    <td align="right">    3689.30</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">10687962.69</td>
    <td align="right">       0.00</td>
    <td align="right">10687962.69</td>
    <td align="right">   11887.48</td>
    <td align="right">10699850.17</td>
    <td align="right"> 3898392.76</td>
    <td align="right">    4039.18</td>
    <td align="right">      22.60</td>
    <td align="right">    4698.22</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">10756432.80</td>
    <td align="right">       0.00</td>
    <td align="right">10756432.80</td>
    <td align="right">    8506.29</td>
    <td align="right">10764939.09</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    4016.95</td>
    <td align="right">       7.00</td>
    <td align="right">    4736.05</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">13339637.70</td>
    <td align="right">       0.00</td>
    <td align="right">13339637.70</td>
    <td align="right">   10990.43</td>
    <td align="right">13350628.14</td>
    <td align="right"> 2598950.68</td>
    <td align="right">    3953.02</td>
    <td align="right">       7.52</td>
    <td align="right">    4799.46</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right"> 5634543.24</td>
    <td align="right">       0.00</td>
    <td align="right"> 5634543.24</td>
    <td align="right">    8446.73</td>
    <td align="right"> 5642989.97</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    4301.01</td>
    <td align="right">      29.89</td>
    <td align="right">    4429.10</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">30306963.63</td>
    <td align="right">       0.00</td>
    <td align="right">30306963.63</td>
    <td align="right">   19019.28</td>
    <td align="right">30325982.91</td>
    <td align="right">17049872.21</td>
    <td align="right">    4179.38</td>
    <td align="right">      35.71</td>
    <td align="right">    4544.91</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">58184867.04</td>
    <td align="right">       0.00</td>
    <td align="right">58184867.04</td>
    <td align="right">   26796.47</td>
    <td align="right">58211663.52</td>
    <td align="right">30293546.84</td>
    <td align="right">    4079.66</td>
    <td align="right">       9.03</td>
    <td align="right">    4671.31</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">34877566.55</td>
    <td align="right">       0.00</td>
    <td align="right">34877566.55</td>
    <td align="right">   19033.33</td>
    <td align="right">34896599.88</td>
    <td align="right">17320177.02</td>
    <td align="right">    4145.86</td>
    <td align="right">      21.01</td>
    <td align="right">    4593.13</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">24318128.66</td>
    <td align="right">       0.00</td>
    <td align="right">24318128.66</td>
    <td align="right">   24526.94</td>
    <td align="right">24342655.60</td>
    <td align="right">28757172.78</td>
    <td align="right">    5373.80</td>
    <td align="right">      84.50</td>
    <td align="right">    3301.70</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right"> 1215935.39</td>
    <td align="right">       0.00</td>
    <td align="right"> 1215935.39</td>
    <td align="right">       0.00</td>
    <td align="right"> 1215935.39</td>
    <td align="right"> 1366290.11</td>
    <td align="right">    6515.29</td>
    <td align="right">      10.77</td>
    <td align="right">    2233.94</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right"> 5151487.77</td>
    <td align="right">       0.00</td>
    <td align="right"> 5151487.77</td>
    <td align="right">   54288.79</td>
    <td align="right"> 5205776.57</td>
    <td align="right"> 6003812.94</td>
    <td align="right">    6953.55</td>
    <td align="right">      29.94</td>
    <td align="right">    1776.51</td>
    <td align="right">     658.12</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">  946811.69</td>
    <td align="right">       0.00</td>
    <td align="right">  946811.69</td>
    <td align="right">       0.00</td>
    <td align="right">  946811.69</td>
    <td align="right">  578168.43</td>
    <td align="right">    3653.67</td>
    <td align="right">       2.59</td>
    <td align="right">    5103.73</td>
    <td align="right">    1759.22</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right"> 6025304.69</td>
    <td align="right">       0.00</td>
    <td align="right"> 6025304.69</td>
    <td align="right">   26433.79</td>
    <td align="right"> 6051738.48</td>
    <td align="right"> 2680984.07</td>
    <td align="right">    3622.66</td>
    <td align="right">       3.26</td>
    <td align="right">    5134.08</td>
    <td align="right">     658.12</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">22274700.27</td>
    <td align="right">       0.00</td>
    <td align="right">22274700.27</td>
    <td align="right">   49900.93</td>
    <td align="right">22324601.20</td>
    <td align="right">19963180.32</td>
    <td align="right">    3757.07</td>
    <td align="right">      12.25</td>
    <td align="right">    4990.67</td>
    <td align="right">     658.12</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right"> 5831142.04</td>
    <td align="right">       0.00</td>
    <td align="right"> 5831142.04</td>
    <td align="right">   26448.07</td>
    <td align="right"> 5857590.11</td>
    <td align="right"> 2680984.07</td>
    <td align="right">    3649.92</td>
    <td align="right">       7.08</td>
    <td align="right">    5102.99</td>
    <td align="right">     658.12</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">  701787.11</td>
    <td align="right">       0.00</td>
    <td align="right">  701787.11</td>
    <td align="right">       0.00</td>
    <td align="right">  701787.11</td>
    <td align="right">  578168.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right"> 1043915.04</td>
    <td align="right">       0.00</td>
    <td align="right"> 1043915.04</td>
    <td align="right">    9966.54</td>
    <td align="right"> 1053881.58</td>
    <td align="right"> 1043915.04</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2865.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">  904413.46</td>
    <td align="right">       0.00</td>
    <td align="right">  904413.46</td>
    <td align="right">   17624.33</td>
    <td align="right">  922037.78</td>
    <td align="right">  904413.46</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4066.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">  904343.55</td>
    <td align="right">       0.00</td>
    <td align="right">  904343.55</td>
    <td align="right">   17607.24</td>
    <td align="right">  921950.79</td>
    <td align="right">  904343.55</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1575.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">  794968.01</td>
    <td align="right">       0.00</td>
    <td align="right">  794968.01</td>
    <td align="right">    6329.00</td>
    <td align="right">  801297.01</td>
    <td align="right">  794968.01</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3800.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">  794962.89</td>
    <td align="right">       0.00</td>
    <td align="right">  794962.89</td>
    <td align="right">    6326.14</td>
    <td align="right">  801289.03</td>
    <td align="right">  794962.89</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1465.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">  794983.37</td>
    <td align="right">       0.00</td>
    <td align="right">  794983.37</td>
    <td align="right">    6325.19</td>
    <td align="right">  801308.56</td>
    <td align="right">  794983.37</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2345.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">  794978.25</td>
    <td align="right">       0.00</td>
    <td align="right">  794978.25</td>
    <td align="right">    6323.30</td>
    <td align="right">  801301.55</td>
    <td align="right">  794978.25</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1305.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right"> 1690148.15</td>
    <td align="right">       0.00</td>
    <td align="right"> 1690148.15</td>
    <td align="right">    9944.18</td>
    <td align="right"> 1700092.33</td>
    <td align="right"> 1690148.15</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">  904419.98</td>
    <td align="right">       0.00</td>
    <td align="right">  904419.98</td>
    <td align="right">   17701.52</td>
    <td align="right">  922121.51</td>
    <td align="right">  904419.98</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     885.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">  904350.08</td>
    <td align="right">       0.00</td>
    <td align="right">  904350.08</td>
    <td align="right">   17673.10</td>
    <td align="right">  922023.18</td>
    <td align="right">  904350.08</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1460.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">  794984.78</td>
    <td align="right">       0.00</td>
    <td align="right">  794984.78</td>
    <td align="right">    6358.00</td>
    <td align="right">  801342.78</td>
    <td align="right">  794984.78</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2185.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">  794974.54</td>
    <td align="right">       0.00</td>
    <td align="right">  794974.54</td>
    <td align="right">    6363.51</td>
    <td align="right">  801338.05</td>
    <td align="right">  794974.54</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2550.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">  794984.78</td>
    <td align="right">       0.00</td>
    <td align="right">  794984.78</td>
    <td align="right">    6358.88</td>
    <td align="right">  801343.66</td>
    <td align="right">  794984.78</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2660.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">  794974.54</td>
    <td align="right">       0.00</td>
    <td align="right">  794974.54</td>
    <td align="right">    6360.95</td>
    <td align="right">  801335.49</td>
    <td align="right">  794974.54</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3225.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right"> 5614296.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 5614296.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 5614296.88</td>
    <td align="right"> 4625347.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right"> 8351320.29</td>
    <td align="right">       0.00</td>
    <td align="right"> 8351320.29</td>
    <td align="right">   10351.55</td>
    <td align="right"> 8361671.83</td>
    <td align="right"> 8351320.29</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5261.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right"> 7235307.65</td>
    <td align="right">       0.00</td>
    <td align="right"> 7235307.65</td>
    <td align="right">   18303.90</td>
    <td align="right"> 7253611.55</td>
    <td align="right"> 7235307.65</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5001.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right"> 7234748.38</td>
    <td align="right">       0.00</td>
    <td align="right"> 7234748.38</td>
    <td align="right">   18291.16</td>
    <td align="right"> 7253039.54</td>
    <td align="right"> 7234748.38</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2660.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right"> 6359744.08</td>
    <td align="right">       0.00</td>
    <td align="right"> 6359744.08</td>
    <td align="right">    6577.64</td>
    <td align="right"> 6366321.72</td>
    <td align="right"> 6359744.08</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3075.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right"> 6359703.11</td>
    <td align="right">       0.00</td>
    <td align="right"> 6359703.11</td>
    <td align="right">    6578.68</td>
    <td align="right"> 6366281.79</td>
    <td align="right"> 6359703.11</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2600.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right"> 6359866.97</td>
    <td align="right">       0.00</td>
    <td align="right"> 6359866.97</td>
    <td align="right">    6577.02</td>
    <td align="right"> 6366443.99</td>
    <td align="right"> 6359866.97</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3330.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right"> 6359826.01</td>
    <td align="right">       0.00</td>
    <td align="right"> 6359826.01</td>
    <td align="right">    6571.52</td>
    <td align="right"> 6366397.53</td>
    <td align="right"> 6359826.01</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3440.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right"> 7235359.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 7235359.88</td>
    <td align="right">   18380.23</td>
    <td align="right"> 7253740.11</td>
    <td align="right"> 7235359.88</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2500.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right"> 7234800.61</td>
    <td align="right">       0.00</td>
    <td align="right"> 7234800.61</td>
    <td align="right">   18362.68</td>
    <td align="right"> 7253163.29</td>
    <td align="right"> 7234800.61</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1825.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right"> 6359878.24</td>
    <td align="right">       0.00</td>
    <td align="right"> 6359878.24</td>
    <td align="right">    6613.47</td>
    <td align="right"> 6366491.71</td>
    <td align="right"> 6359878.24</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2865.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right"> 6359796.31</td>
    <td align="right">       0.00</td>
    <td align="right"> 6359796.31</td>
    <td align="right">    6615.66</td>
    <td align="right"> 6366411.97</td>
    <td align="right"> 6359796.31</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">     315.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right"> 6359878.24</td>
    <td align="right">       0.00</td>
    <td align="right"> 6359878.24</td>
    <td align="right">    6615.83</td>
    <td align="right"> 6366494.07</td>
    <td align="right"> 6359878.24</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1515.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right"> 6359796.31</td>
    <td align="right">       0.00</td>
    <td align="right"> 6359796.31</td>
    <td align="right">    6614.34</td>
    <td align="right"> 6366410.64</td>
    <td align="right"> 6359796.31</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1095.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right"> 8351320.29</td>
    <td align="right">       0.00</td>
    <td align="right"> 8351320.29</td>
    <td align="right">   10338.38</td>
    <td align="right"> 8361658.67</td>
    <td align="right"> 8351320.29</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2085.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right"> 1828754.12</td>
    <td align="right">       0.00</td>
    <td align="right"> 1828754.12</td>
    <td align="right">    1027.94</td>
    <td align="right"> 1829782.06</td>
    <td align="right"> 1013891.47</td>
    <td align="right">    3859.24</td>
    <td align="right">      16.33</td>
    <td align="right">    4884.43</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right"> 4175248.81</td>
    <td align="right">       0.00</td>
    <td align="right"> 4175248.81</td>
    <td align="right">    1662.02</td>
    <td align="right"> 4176910.83</td>
    <td align="right">  811113.18</td>
    <td align="right">    3538.41</td>
    <td align="right">       3.43</td>
    <td align="right">    5218.16</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right"> 1937555.08</td>
    <td align="right">       0.00</td>
    <td align="right"> 1937555.08</td>
    <td align="right">    1645.45</td>
    <td align="right"> 1939200.54</td>
    <td align="right">  811113.18</td>
    <td align="right">    3759.10</td>
    <td align="right">      18.34</td>
    <td align="right">    4982.56</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">18221132.03</td>
    <td align="right">       0.00</td>
    <td align="right">18221132.03</td>
    <td align="right">       0.00</td>
    <td align="right">18221132.03</td>
    <td align="right">14546971.21</td>
    <td align="right">    4514.78</td>
    <td align="right">      25.75</td>
    <td align="right">    4219.47</td>
    <td align="right">    1385.34</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right"> 2601148.61</td>
    <td align="right">       0.00</td>
    <td align="right"> 2601148.61</td>
    <td align="right">       0.00</td>
    <td align="right"> 2601148.61</td>
    <td align="right"> 2957183.47</td>
    <td align="right">    4866.10</td>
    <td align="right">      44.36</td>
    <td align="right">    3849.54</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right"> 6811839.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 6811839.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 6811839.03</td>
    <td align="right"> 5203515.89</td>
    <td align="right">    4115.65</td>
    <td align="right">      21.52</td>
    <td align="right">    4622.84</td>
    <td align="right">    1385.34</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right"> 5403981.40</td>
    <td align="right">       0.00</td>
    <td align="right"> 5403981.40</td>
    <td align="right">       0.00</td>
    <td align="right"> 5403981.40</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5042.60</td>
    <td align="right">      72.38</td>
    <td align="right">    3645.01</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right"> 5258860.66</td>
    <td align="right">       0.00</td>
    <td align="right"> 5258860.66</td>
    <td align="right">       0.00</td>
    <td align="right"> 5258860.66</td>
    <td align="right"> 6336821.71</td>
    <td align="right">    5165.64</td>
    <td align="right">     130.15</td>
    <td align="right">    3464.20</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right"> 2582212.92</td>
    <td align="right">       0.00</td>
    <td align="right"> 2582212.92</td>
    <td align="right">       0.00</td>
    <td align="right"> 2582212.92</td>
    <td align="right"> 2957183.47</td>
    <td align="right">    5020.94</td>
    <td align="right">      64.38</td>
    <td align="right">    3674.67</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">10720379.73</td>
    <td align="right">       0.00</td>
    <td align="right">10720379.73</td>
    <td align="right">   10414.79</td>
    <td align="right">10730794.52</td>
    <td align="right"> 3898392.76</td>
    <td align="right">    4038.70</td>
    <td align="right">      19.20</td>
    <td align="right">    4702.10</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">10807580.22</td>
    <td align="right">       0.00</td>
    <td align="right">10807580.22</td>
    <td align="right">    7458.59</td>
    <td align="right">10815038.82</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    4014.97</td>
    <td align="right">       7.39</td>
    <td align="right">    4737.64</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">13398163.70</td>
    <td align="right">       0.00</td>
    <td align="right">13398163.70</td>
    <td align="right">    9634.68</td>
    <td align="right">13407798.37</td>
    <td align="right"> 2598950.68</td>
    <td align="right">    3955.22</td>
    <td align="right">       5.23</td>
    <td align="right">    4799.55</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right"> 5709787.61</td>
    <td align="right">       0.00</td>
    <td align="right"> 5709787.61</td>
    <td align="right">    7398.29</td>
    <td align="right"> 5717185.90</td>
    <td align="right"> 2423193.97</td>
    <td align="right">    4234.03</td>
    <td align="right">      26.07</td>
    <td align="right">    4499.91</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">30396077.72</td>
    <td align="right">       0.00</td>
    <td align="right">30396077.72</td>
    <td align="right">   16670.39</td>
    <td align="right">30412748.11</td>
    <td align="right">17049872.21</td>
    <td align="right">    4179.22</td>
    <td align="right">      37.81</td>
    <td align="right">    4542.97</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">58473098.50</td>
    <td align="right">       0.00</td>
    <td align="right">58473098.50</td>
    <td align="right">   23499.64</td>
    <td align="right">58496598.13</td>
    <td align="right">30293546.84</td>
    <td align="right">    4075.71</td>
    <td align="right">       9.37</td>
    <td align="right">    4674.92</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">34916559.29</td>
    <td align="right">       0.00</td>
    <td align="right">34916559.29</td>
    <td align="right">   16684.51</td>
    <td align="right">34933243.80</td>
    <td align="right">17320177.02</td>
    <td align="right">    4151.39</td>
    <td align="right">      21.47</td>
    <td align="right">    4587.14</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">24974974.90</td>
    <td align="right">       0.00</td>
    <td align="right">24974974.90</td>
    <td align="right">   21491.20</td>
    <td align="right">24996466.10</td>
    <td align="right">28757172.78</td>
    <td align="right">    5241.53</td>
    <td align="right">      53.39</td>
    <td align="right">    3465.08</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right"> 1217988.23</td>
    <td align="right">       0.00</td>
    <td align="right"> 1217988.23</td>
    <td align="right">       0.00</td>
    <td align="right"> 1217988.23</td>
    <td align="right"> 1366290.11</td>
    <td align="right">    6508.02</td>
    <td align="right">      12.78</td>
    <td align="right">    2239.21</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">16340490.55</td>
    <td align="right">       0.00</td>
    <td align="right">16340490.55</td>
    <td align="right">   25134.17</td>
    <td align="right">16365624.72</td>
    <td align="right"> 5430596.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right"> 1562464.86</td>
    <td align="right">       0.00</td>
    <td align="right"> 1562464.86</td>
    <td align="right">       0.00</td>
    <td align="right"> 1562464.86</td>
    <td align="right">  578168.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">27546726.65</td>
    <td align="right">       0.00</td>
    <td align="right">27546726.65</td>
    <td align="right">       0.00</td>
    <td align="right">27546726.65</td>
    <td align="right">  824109.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">50304165.67</td>
    <td align="right">       0.00</td>
    <td align="right">50304165.67</td>
    <td align="right">  100175.97</td>
    <td align="right">50404341.65</td>
    <td align="right">11794753.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right"> 3740664.71</td>
    <td align="right">       0.00</td>
    <td align="right"> 3740664.71</td>
    <td align="right">   15145.15</td>
    <td align="right"> 3755809.86</td>
    <td align="right"> 1354082.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4227.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right"> 3451558.01</td>
    <td align="right">       0.00</td>
    <td align="right"> 3451558.01</td>
    <td align="right">   10083.27</td>
    <td align="right"> 3461641.28</td>
    <td align="right"> 1354082.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4227.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">10324695.56</td>
    <td align="right">       0.00</td>
    <td align="right">10324695.56</td>
    <td align="right">       0.00</td>
    <td align="right">10324695.56</td>
    <td align="right"> 4047179.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">11357696.79</td>
    <td align="right">       0.00</td>
    <td align="right">11357696.79</td>
    <td align="right">    3294.54</td>
    <td align="right">11360991.33</td>
    <td align="right"> 9725591.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right"> 3685814.90</td>
    <td align="right">       0.00</td>
    <td align="right"> 3685814.90</td>
    <td align="right">   12018.05</td>
    <td align="right"> 3697832.95</td>
    <td align="right"> 3156161.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right"> 3685814.90</td>
    <td align="right">       0.00</td>
    <td align="right"> 3685814.90</td>
    <td align="right">   12003.57</td>
    <td align="right"> 3697818.47</td>
    <td align="right"> 3156161.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">26969485.21</td>
    <td align="right">       0.00</td>
    <td align="right">26969485.21</td>
    <td align="right">    3288.63</td>
    <td align="right">26972773.84</td>
    <td align="right">23093959.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right"> 4760056.79</td>
    <td align="right">       0.00</td>
    <td align="right"> 4760056.79</td>
    <td align="right">   14281.77</td>
    <td align="right"> 4774338.56</td>
    <td align="right"> 4076034.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right"> 4760056.79</td>
    <td align="right">       0.00</td>
    <td align="right"> 4760056.79</td>
    <td align="right">   14265.68</td>
    <td align="right"> 4774322.47</td>
    <td align="right"> 4076034.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">34829823.18</td>
    <td align="right">       0.00</td>
    <td align="right">34829823.18</td>
    <td align="right">    3312.15</td>
    <td align="right">34833135.33</td>
    <td align="right">29824763.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">11357696.79</td>
    <td align="right">       0.00</td>
    <td align="right">11357696.79</td>
    <td align="right">    3291.16</td>
    <td align="right">11360987.96</td>
    <td align="right"> 9725591.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right"> 6497631.71</td>
    <td align="right">       0.00</td>
    <td align="right"> 6497631.71</td>
    <td align="right">   26584.85</td>
    <td align="right"> 6524216.56</td>
    <td align="right"> 1796022.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right"> 6818749.61</td>
    <td align="right">       0.00</td>
    <td align="right"> 6818749.61</td>
    <td align="right">   26589.61</td>
    <td align="right"> 6845339.22</td>
    <td align="right"> 1796022.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">  701906.80</td>
    <td align="right">       0.00</td>
    <td align="right">  701906.80</td>
    <td align="right">       0.00</td>
    <td align="right">  701906.80</td>
    <td align="right">  578168.43</td>
    <td align="right">    2291.40</td>
    <td align="right">     111.80</td>
    <td align="right">    6356.81</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right"> 1622528.11</td>
    <td align="right">       0.00</td>
    <td align="right"> 1622528.11</td>
    <td align="right">    3381.76</td>
    <td align="right"> 1625909.87</td>
    <td align="right"> 1389370.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">15254330.30</td>
    <td align="right">       0.00</td>
    <td align="right">15254330.30</td>
    <td align="right">   13691.42</td>
    <td align="right">15268021.72</td>
    <td align="right"> 3863233.91</td>
    <td align="right">       1.32</td>
    <td align="right">       0.21</td>
    <td align="right">    8758.46</td>
    <td align="right">    4600.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">  680008.11</td>
    <td align="right">       0.00</td>
    <td align="right">  680008.11</td>
    <td align="right">   14642.01</td>
    <td align="right">  694650.12</td>
    <td align="right">  582290.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">  680008.11</td>
    <td align="right">       0.00</td>
    <td align="right">  680008.11</td>
    <td align="right">   14626.92</td>
    <td align="right">  694635.03</td>
    <td align="right">  582290.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right"> 4975689.03</td>
    <td align="right">       0.00</td>
    <td align="right"> 4975689.03</td>
    <td align="right">    3396.24</td>
    <td align="right"> 4979085.26</td>
    <td align="right"> 4260680.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">  660426.18</td>
    <td align="right">       0.00</td>
    <td align="right">  660426.18</td>
    <td align="right">       0.00</td>
    <td align="right">  660426.18</td>
    <td align="right"> 1205550.10</td>
    <td align="right">    6817.38</td>
    <td align="right">      36.26</td>
    <td align="right">    1906.36</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">  630035.60</td>
    <td align="right">       0.00</td>
    <td align="right">  630035.60</td>
    <td align="right">       0.00</td>
    <td align="right">  630035.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4784.00</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">  630035.60</td>
    <td align="right">       0.00</td>
    <td align="right">  630035.60</td>
    <td align="right">       0.00</td>
    <td align="right">  630035.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4784.00</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right"> 3861435.63</td>
    <td align="right">       0.00</td>
    <td align="right"> 3861435.63</td>
    <td align="right">       0.00</td>
    <td align="right"> 3861435.63</td>
    <td align="right"> 7033064.50</td>
    <td align="right">    6611.09</td>
    <td align="right">      36.20</td>
    <td align="right">    2112.71</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">  660576.13</td>
    <td align="right">       0.00</td>
    <td align="right">  660576.13</td>
    <td align="right">       0.00</td>
    <td align="right">  660576.13</td>
    <td align="right"> 1205550.10</td>
    <td align="right">    6817.51</td>
    <td align="right">      36.63</td>
    <td align="right">    1905.86</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right"> 7694644.01</td>
    <td align="right">       0.00</td>
    <td align="right"> 7694644.01</td>
    <td align="right">       0.00</td>
    <td align="right"> 7694644.01</td>
    <td align="right">14066084.23</td>
    <td align="right">    6666.03</td>
    <td align="right">      50.21</td>
    <td align="right">    2043.77</td>
    <td align="right">    4784.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">  924093.00</td>
    <td align="right">       0.00</td>
    <td align="right">  924093.00</td>
    <td align="right">       0.00</td>
    <td align="right">  924093.00</td>
    <td align="right"> 1125180.09</td>
    <td align="right">    4280.78</td>
    <td align="right">      53.74</td>
    <td align="right">    4425.48</td>
    <td align="right">    5403.14</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">    6311.02</td>
    <td align="right">       0.00</td>
    <td align="right">    6311.02</td>
    <td align="right">       0.00</td>
    <td align="right">    6311.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5403.14</td>
    <td align="right">    5403.14</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">    6311.02</td>
    <td align="right">       0.00</td>
    <td align="right">    6311.02</td>
    <td align="right">       0.00</td>
    <td align="right">    6311.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5403.14</td>
    <td align="right">    5403.14</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">  908347.19</td>
    <td align="right">       0.00</td>
    <td align="right">  908347.19</td>
    <td align="right">    3278.51</td>
    <td align="right">  911625.70</td>
    <td align="right">  219413.17</td>
    <td align="right">    3468.60</td>
    <td align="right">       4.40</td>
    <td align="right">    5287.00</td>
    <td align="right">    5403.14</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right"> 1055308.77</td>
    <td align="right">       0.00</td>
    <td align="right"> 1055308.77</td>
    <td align="right">       0.00</td>
    <td align="right"> 1055308.77</td>
    <td align="right"> 1285920.11</td>
    <td align="right">    4273.35</td>
    <td align="right">      47.29</td>
    <td align="right">    4439.37</td>
    <td align="right">    5403.14</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right"> 2007238.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 2007238.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 2007238.42</td>
    <td align="right"> 2732580.23</td>
    <td align="right">    4868.22</td>
    <td align="right">      52.87</td>
    <td align="right">    3838.91</td>
    <td align="right">    5295.64</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right"> 7937787.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 7937787.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 7937787.36</td>
    <td align="right">10126620.84</td>
    <td align="right">    4731.91</td>
    <td align="right">      42.55</td>
    <td align="right">    3985.53</td>
    <td align="right">    5295.64</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 2521818.62</td>
    <td align="right">       0.00</td>
    <td align="right"> 2521818.62</td>
    <td align="right">       0.00</td>
    <td align="right"> 2521818.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5295.64</td>
    <td align="right">    5295.64</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 2521842.59</td>
    <td align="right">       0.00</td>
    <td align="right"> 2521842.59</td>
    <td align="right">       0.00</td>
    <td align="right"> 2521842.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5295.64</td>
    <td align="right">    5295.64</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right"> 9117805.40</td>
    <td align="right">       0.00</td>
    <td align="right"> 9117805.40</td>
    <td align="right">       0.00</td>
    <td align="right"> 9117805.40</td>
    <td align="right">11573280.96</td>
    <td align="right">    4720.88</td>
    <td align="right">      38.21</td>
    <td align="right">    4000.91</td>
    <td align="right">    5295.64</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">  930735.34</td>
    <td align="right">       0.00</td>
    <td align="right">  930735.34</td>
    <td align="right">       0.00</td>
    <td align="right">  930735.34</td>
    <td align="right"> 1125180.09</td>
    <td align="right">    4534.95</td>
    <td align="right">      43.23</td>
    <td align="right">    4181.82</td>
    <td align="right">    5399.62</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">    6345.19</td>
    <td align="right">       0.00</td>
    <td align="right">    6345.19</td>
    <td align="right">       0.00</td>
    <td align="right">    6345.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5399.62</td>
    <td align="right">    5399.62</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">    6345.19</td>
    <td align="right">       0.00</td>
    <td align="right">    6345.19</td>
    <td align="right">       0.00</td>
    <td align="right">    6345.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5399.62</td>
    <td align="right">    5399.62</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right"> 1061773.89</td>
    <td align="right">       0.00</td>
    <td align="right"> 1061773.89</td>
    <td align="right">       0.00</td>
    <td align="right"> 1061773.89</td>
    <td align="right"> 1285920.11</td>
    <td align="right">    4526.94</td>
    <td align="right">      41.90</td>
    <td align="right">    4191.15</td>
    <td align="right">    5399.62</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right"> 5739799.50</td>
    <td align="right">       0.00</td>
    <td align="right"> 5739799.50</td>
    <td align="right">       0.00</td>
    <td align="right"> 5739799.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right"> 1125180.09</td>
    <td align="right">       0.00</td>
    <td align="right"> 1125180.09</td>
    <td align="right">       0.00</td>
    <td align="right"> 1125180.09</td>
    <td align="right"> 1125180.09</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right"> 1285920.11</td>
    <td align="right">       0.00</td>
    <td align="right"> 1285920.11</td>
    <td align="right">       0.00</td>
    <td align="right"> 1285920.11</td>
    <td align="right"> 1285920.11</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">45510931.43</td>
    <td align="right">       0.00</td>
    <td align="right">45510931.43</td>
    <td align="right">       0.00</td>
    <td align="right">45510931.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right"> 9001440.75</td>
    <td align="right">       0.00</td>
    <td align="right"> 9001440.75</td>
    <td align="right">       0.00</td>
    <td align="right"> 9001440.75</td>
    <td align="right"> 9001440.75</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">10287360.85</td>
    <td align="right">       0.00</td>
    <td align="right">10287360.85</td>
    <td align="right">       0.00</td>
    <td align="right">10287360.85</td>
    <td align="right">10287360.85</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right"> 1996737.49</td>
    <td align="right">       0.00</td>
    <td align="right"> 1996737.49</td>
    <td align="right">       0.00</td>
    <td align="right"> 1996737.49</td>
    <td align="right"> 2732580.23</td>
    <td align="right">    4885.45</td>
    <td align="right">      52.56</td>
    <td align="right">    3822.00</td>
    <td align="right">    5290.39</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right"> 7892182.70</td>
    <td align="right">       0.00</td>
    <td align="right"> 7892182.70</td>
    <td align="right">       0.00</td>
    <td align="right"> 7892182.70</td>
    <td align="right">10126620.84</td>
    <td align="right">    4749.63</td>
    <td align="right">      39.33</td>
    <td align="right">    3971.04</td>
    <td align="right">    5290.39</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 2512823.37</td>
    <td align="right">       0.00</td>
    <td align="right"> 2512823.37</td>
    <td align="right">       0.00</td>
    <td align="right"> 2512823.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5290.39</td>
    <td align="right">    5290.39</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 2512970.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 2512970.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 2512970.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5290.39</td>
    <td align="right">    5290.39</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right"> 9065292.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 9065292.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 9065292.27</td>
    <td align="right">11573280.96</td>
    <td align="right">    4740.84</td>
    <td align="right">      34.45</td>
    <td align="right">    3984.71</td>
    <td align="right">    5290.39</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right"> 2369351.62</td>
    <td align="right">       0.00</td>
    <td align="right"> 2369351.62</td>
    <td align="right">       0.00</td>
    <td align="right"> 2369351.62</td>
    <td align="right"> 1125180.09</td>
    <td align="right">       7.87</td>
    <td align="right">       0.40</td>
    <td align="right">    8751.72</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">    9659.60</td>
    <td align="right">       0.00</td>
    <td align="right">    9659.60</td>
    <td align="right">       0.00</td>
    <td align="right">    9659.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">    9659.60</td>
    <td align="right">       0.00</td>
    <td align="right">    9659.60</td>
    <td align="right">       0.00</td>
    <td align="right">    9659.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right"> 2711705.98</td>
    <td align="right">       0.00</td>
    <td align="right"> 2711705.98</td>
    <td align="right">       0.00</td>
    <td align="right"> 2711705.98</td>
    <td align="right"> 1285920.11</td>
    <td align="right">       7.87</td>
    <td align="right">       0.40</td>
    <td align="right">    8751.72</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right"> 5106063.11</td>
    <td align="right">       0.00</td>
    <td align="right"> 5106063.11</td>
    <td align="right">       0.00</td>
    <td align="right"> 5106063.11</td>
    <td align="right"> 1741350.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">41537271.35</td>
    <td align="right">       0.00</td>
    <td align="right">41537271.35</td>
    <td align="right">   10910.02</td>
    <td align="right">41548181.37</td>
    <td align="right">25104001.68</td>
    <td align="right">       5.03</td>
    <td align="right">       0.69</td>
    <td align="right">    8754.28</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">12921215.09</td>
    <td align="right">       0.00</td>
    <td align="right">12921215.09</td>
    <td align="right">       0.00</td>
    <td align="right">12921215.09</td>
    <td align="right"> 7876260.65</td>
    <td align="right">      11.44</td>
    <td align="right">       0.00</td>
    <td align="right">    8748.56</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right"> 3380755.20</td>
    <td align="right">       0.00</td>
    <td align="right"> 3380755.20</td>
    <td align="right">       0.00</td>
    <td align="right"> 3380755.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right"> 3380755.20</td>
    <td align="right">       0.00</td>
    <td align="right"> 3380755.20</td>
    <td align="right">       0.00</td>
    <td align="right"> 3380755.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">14714751.96</td>
    <td align="right">       0.00</td>
    <td align="right">14714751.96</td>
    <td align="right">       0.00</td>
    <td align="right">14714751.96</td>
    <td align="right"> 9001440.75</td>
    <td align="right">      11.44</td>
    <td align="right">       0.00</td>
    <td align="right">    8748.56</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">15768106.94</td>
    <td align="right">       0.00</td>
    <td align="right">15768106.94</td>
    <td align="right">       0.00</td>
    <td align="right">15768106.94</td>
    <td align="right"> 7501200.62</td>
    <td align="right">       7.87</td>
    <td align="right">       0.40</td>
    <td align="right">    8751.72</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right"> 5130172.74</td>
    <td align="right">       0.00</td>
    <td align="right"> 5130172.74</td>
    <td align="right">   15999.12</td>
    <td align="right"> 5146171.86</td>
    <td align="right"> 4003001.45</td>
    <td align="right">    1055.31</td>
    <td align="right">     487.37</td>
    <td align="right">    7217.31</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">  788154.57</td>
    <td align="right">       0.00</td>
    <td align="right">  788154.57</td>
    <td align="right">       0.00</td>
    <td align="right">  788154.57</td>
    <td align="right"> 1125180.09</td>
    <td align="right">    8709.50</td>
    <td align="right">       5.50</td>
    <td align="right">      45.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">    9659.60</td>
    <td align="right">       0.00</td>
    <td align="right">    9659.60</td>
    <td align="right">       0.00</td>
    <td align="right">    9659.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">    9659.60</td>
    <td align="right">       0.00</td>
    <td align="right">    9659.60</td>
    <td align="right">       0.00</td>
    <td align="right">    9659.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">  896360.80</td>
    <td align="right">       0.00</td>
    <td align="right">  896360.80</td>
    <td align="right">       0.00</td>
    <td align="right">  896360.80</td>
    <td align="right"> 1285920.11</td>
    <td align="right">    8712.50</td>
    <td align="right">       4.50</td>
    <td align="right">      43.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right"> 1195852.58</td>
    <td align="right">       0.00</td>
    <td align="right"> 1195852.58</td>
    <td align="right">       0.00</td>
    <td align="right"> 1195852.58</td>
    <td align="right"> 1071600.09</td>
    <td align="right">    2727.00</td>
    <td align="right">      78.36</td>
    <td align="right">    5954.64</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right"> 2492024.06</td>
    <td align="right">       0.00</td>
    <td align="right"> 2492024.06</td>
    <td align="right">  102465.86</td>
    <td align="right"> 2594489.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5797.36</td>
    <td align="right">    5797.36</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    0.12E+11</td>
    <td align="right">       0.00</td>
    <td align="right">    0.12E+11</td>
    <td align="right"> 5385145.90</td>
    <td align="right">    0.12E+11</td>
    <td align="right">    0.90E+10</td>
    <td align="right">    8712.50</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">     0.1109</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1109</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1109</td>
    <td align="right">     0.0354</td>
    <td align="right">     260.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3900.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0429</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0429</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0429</td>
    <td align="right">     0.0198</td>
    <td align="right">     260.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3900.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">     0.1059</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1059</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1059</td>
    <td align="right">     0.1173</td>
    <td align="right">    5903.66</td>
    <td align="right">      15.19</td>
    <td align="right">    2736.15</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">     0.2799</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2799</td>
    <td align="right">     0.0016</td>
    <td align="right">     0.2815</td>
    <td align="right">     0.1904</td>
    <td align="right">    3190.48</td>
    <td align="right">      21.72</td>
    <td align="right">    1529.30</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0465</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0465</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0465</td>
    <td align="right">     0.0198</td>
    <td align="right">     520.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3640.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">     0.3123</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3123</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.3130</td>
    <td align="right">     0.0803</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4741.50</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     1.2751</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2751</td>
    <td align="right">     0.0014</td>
    <td align="right">     1.2765</td>
    <td align="right">     0.6609</td>
    <td align="right">      27.56</td>
    <td align="right">       7.35</td>
    <td align="right">    4706.59</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">     0.3000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3000</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.3008</td>
    <td align="right">     0.0803</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4741.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">     0.0561</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0561</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0561</td>
    <td align="right">     0.0322</td>
    <td align="right">    3789.22</td>
    <td align="right">      15.02</td>
    <td align="right">    4850.76</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">     0.1337</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1337</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.1337</td>
    <td align="right">     0.0257</td>
    <td align="right">    3440.49</td>
    <td align="right">       3.67</td>
    <td align="right">    5210.84</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">     0.0623</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0623</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.0624</td>
    <td align="right">     0.0257</td>
    <td align="right">    3653.97</td>
    <td align="right">      20.56</td>
    <td align="right">    4980.47</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">     1.0634</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0634</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0634</td>
    <td align="right">     0.4613</td>
    <td align="right">     682.18</td>
    <td align="right">      16.68</td>
    <td align="right">    3461.14</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">     0.0835</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0835</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0835</td>
    <td align="right">     0.0938</td>
    <td align="right">    4760.05</td>
    <td align="right">      45.90</td>
    <td align="right">    3849.06</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">     0.3691</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3691</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3691</td>
    <td align="right">     0.1784</td>
    <td align="right">     373.68</td>
    <td align="right">      18.04</td>
    <td align="right">    3768.27</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">     0.1733</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1733</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1733</td>
    <td align="right">     0.2011</td>
    <td align="right">    4932.40</td>
    <td align="right">      58.93</td>
    <td align="right">    3663.67</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">     0.1687</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1687</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1687</td>
    <td align="right">     0.2011</td>
    <td align="right">    5039.13</td>
    <td align="right">     110.15</td>
    <td align="right">    3505.72</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">     0.0828</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0828</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0828</td>
    <td align="right">     0.0938</td>
    <td align="right">    4914.27</td>
    <td align="right">      51.43</td>
    <td align="right">    3689.30</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     0.3429</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3429</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.3433</td>
    <td align="right">     0.1237</td>
    <td align="right">    3934.82</td>
    <td align="right">      22.60</td>
    <td align="right">    4697.57</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     0.3452</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3452</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.3454</td>
    <td align="right">     0.0769</td>
    <td align="right">    3912.35</td>
    <td align="right">       7.00</td>
    <td align="right">    4735.64</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     0.4281</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4281</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.4284</td>
    <td align="right">     0.0825</td>
    <td align="right">    3849.03</td>
    <td align="right">       7.52</td>
    <td align="right">    4798.45</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">     0.1808</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1808</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.1810</td>
    <td align="right">     0.0769</td>
    <td align="right">    4197.22</td>
    <td align="right">      29.89</td>
    <td align="right">    4427.89</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     0.9723</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9723</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.9729</td>
    <td align="right">     0.5410</td>
    <td align="right">    4074.38</td>
    <td align="right">      35.71</td>
    <td align="right">    4544.91</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     1.8669</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.8669</td>
    <td align="right">     0.0009</td>
    <td align="right">     1.8677</td>
    <td align="right">     0.9612</td>
    <td align="right">    3974.66</td>
    <td align="right">       9.03</td>
    <td align="right">    4671.31</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     1.1190</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1190</td>
    <td align="right">     0.0006</td>
    <td align="right">     1.1196</td>
    <td align="right">     0.5495</td>
    <td align="right">    4040.86</td>
    <td align="right">      21.01</td>
    <td align="right">    4593.13</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     0.7802</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7802</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.7809</td>
    <td align="right">     0.9124</td>
    <td align="right">    5268.80</td>
    <td align="right">      84.50</td>
    <td align="right">    3301.70</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">     0.0390</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0390</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0390</td>
    <td align="right">     0.0433</td>
    <td align="right">    6410.29</td>
    <td align="right">      10.77</td>
    <td align="right">    2233.94</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">     0.2813</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2813</td>
    <td align="right">     0.0017</td>
    <td align="right">     0.2830</td>
    <td align="right">     0.1904</td>
    <td align="right">    3046.64</td>
    <td align="right">      26.97</td>
    <td align="right">    1667.89</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0499</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0499</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0499</td>
    <td align="right">     0.0198</td>
    <td align="right">     520.71</td>
    <td align="right">       0.00</td>
    <td align="right">    3639.29</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">     0.3361</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3361</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.3369</td>
    <td align="right">     0.0878</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4741.50</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     1.2127</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2127</td>
    <td align="right">     0.0016</td>
    <td align="right">     1.2143</td>
    <td align="right">     0.6535</td>
    <td align="right">      49.58</td>
    <td align="right">       9.50</td>
    <td align="right">    4682.42</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">     0.3268</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3268</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.3277</td>
    <td align="right">     0.0878</td>
    <td align="right">       0.00</td>
    <td align="right">       0.08</td>
    <td align="right">    4741.42</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0223</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0223</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0223</td>
    <td align="right">     0.0198</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">     0.0331</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0331</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.0334</td>
    <td align="right">     0.0331</td>
    <td align="right">       0.00</td>
    <td align="right">    5895.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">     0.0287</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0287</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.0292</td>
    <td align="right">     0.0287</td>
    <td align="right">       0.00</td>
    <td align="right">    4694.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">     0.0287</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0287</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.0292</td>
    <td align="right">     0.0287</td>
    <td align="right">       0.00</td>
    <td align="right">    7185.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0254</td>
    <td align="right">     0.0252</td>
    <td align="right">       0.00</td>
    <td align="right">    4960.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0254</td>
    <td align="right">     0.0252</td>
    <td align="right">       0.00</td>
    <td align="right">    7295.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0254</td>
    <td align="right">     0.0252</td>
    <td align="right">       0.00</td>
    <td align="right">    6415.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0254</td>
    <td align="right">     0.0252</td>
    <td align="right">       0.00</td>
    <td align="right">    7455.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">     0.0536</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0536</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0536</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">     0.0287</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0287</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.0292</td>
    <td align="right">     0.0287</td>
    <td align="right">       0.00</td>
    <td align="right">    7875.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">     0.0287</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0287</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.0292</td>
    <td align="right">     0.0287</td>
    <td align="right">       0.00</td>
    <td align="right">    7300.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0254</td>
    <td align="right">     0.0252</td>
    <td align="right">       0.00</td>
    <td align="right">    6575.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0254</td>
    <td align="right">     0.0252</td>
    <td align="right">       0.00</td>
    <td align="right">    6210.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0254</td>
    <td align="right">     0.0252</td>
    <td align="right">       0.00</td>
    <td align="right">    6100.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0252</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.0254</td>
    <td align="right">     0.0252</td>
    <td align="right">       0.00</td>
    <td align="right">    5535.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1780</td>
    <td align="right">     0.1586</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     0.2648</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2648</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2651</td>
    <td align="right">     0.2648</td>
    <td align="right">       0.00</td>
    <td align="right">    3499.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     0.2294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2294</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.2300</td>
    <td align="right">     0.2294</td>
    <td align="right">       0.00</td>
    <td align="right">    3759.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     0.2294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2294</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.2300</td>
    <td align="right">     0.2294</td>
    <td align="right">       0.00</td>
    <td align="right">    6100.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2019</td>
    <td align="right">     0.2017</td>
    <td align="right">       0.00</td>
    <td align="right">    5685.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2019</td>
    <td align="right">     0.2017</td>
    <td align="right">       0.00</td>
    <td align="right">    6160.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2019</td>
    <td align="right">     0.2017</td>
    <td align="right">       0.00</td>
    <td align="right">    5430.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2019</td>
    <td align="right">     0.2017</td>
    <td align="right">       0.00</td>
    <td align="right">    5320.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     0.2294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2294</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.2300</td>
    <td align="right">     0.2294</td>
    <td align="right">       0.00</td>
    <td align="right">    6260.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     0.2294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2294</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.2300</td>
    <td align="right">     0.2294</td>
    <td align="right">       0.00</td>
    <td align="right">    6935.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2019</td>
    <td align="right">     0.2017</td>
    <td align="right">       0.00</td>
    <td align="right">    5895.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2019</td>
    <td align="right">     0.2017</td>
    <td align="right">       0.00</td>
    <td align="right">    8445.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2019</td>
    <td align="right">     0.2017</td>
    <td align="right">       0.00</td>
    <td align="right">    7245.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2017</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.2019</td>
    <td align="right">     0.2017</td>
    <td align="right">       0.00</td>
    <td align="right">    7665.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     0.2648</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2648</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.2651</td>
    <td align="right">     0.2648</td>
    <td align="right">       0.00</td>
    <td align="right">    6675.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">     0.0587</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0587</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0587</td>
    <td align="right">     0.0322</td>
    <td align="right">    3756.74</td>
    <td align="right">      16.33</td>
    <td align="right">    4881.93</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.1340</td>
    <td align="right">     0.0257</td>
    <td align="right">    3444.46</td>
    <td align="right">       3.43</td>
    <td align="right">    5207.11</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">     0.0621</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0621</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.0622</td>
    <td align="right">     0.0257</td>
    <td align="right">    3660.40</td>
    <td align="right">      18.01</td>
    <td align="right">    4976.59</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">     1.0657</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0657</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0657</td>
    <td align="right">     0.4613</td>
    <td align="right">     678.12</td>
    <td align="right">      22.75</td>
    <td align="right">    3459.12</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">     0.0834</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0834</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0834</td>
    <td align="right">     0.0938</td>
    <td align="right">    4761.10</td>
    <td align="right">      44.36</td>
    <td align="right">    3849.54</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">     0.3679</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3679</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3679</td>
    <td align="right">     0.1784</td>
    <td align="right">     380.47</td>
    <td align="right">      15.44</td>
    <td align="right">    3764.09</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">     0.1734</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1734</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1734</td>
    <td align="right">     0.2011</td>
    <td align="right">    4937.60</td>
    <td align="right">      72.38</td>
    <td align="right">    3645.01</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">     0.1687</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1687</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1687</td>
    <td align="right">     0.2011</td>
    <td align="right">    5060.64</td>
    <td align="right">     130.15</td>
    <td align="right">    3464.20</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">     0.0828</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0828</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0828</td>
    <td align="right">     0.0938</td>
    <td align="right">    4915.94</td>
    <td align="right">      64.38</td>
    <td align="right">    3674.67</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     0.3440</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3440</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.3443</td>
    <td align="right">     0.1237</td>
    <td align="right">    3934.34</td>
    <td align="right">      19.20</td>
    <td align="right">    4701.46</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     0.3468</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3468</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.3470</td>
    <td align="right">     0.0769</td>
    <td align="right">    3910.38</td>
    <td align="right">       7.39</td>
    <td align="right">    4737.23</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     0.4299</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4299</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.4302</td>
    <td align="right">     0.0825</td>
    <td align="right">    3851.13</td>
    <td align="right">       5.23</td>
    <td align="right">    4798.64</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">     0.1832</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1832</td>
    <td align="right">     0.0002</td>
    <td align="right">     0.1834</td>
    <td align="right">     0.0769</td>
    <td align="right">    4130.23</td>
    <td align="right">      26.07</td>
    <td align="right">    4498.70</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     0.9752</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9752</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.9757</td>
    <td align="right">     0.5410</td>
    <td align="right">    4074.22</td>
    <td align="right">      37.81</td>
    <td align="right">    4542.97</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     1.8761</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.8761</td>
    <td align="right">     0.0007</td>
    <td align="right">     1.8768</td>
    <td align="right">     0.9612</td>
    <td align="right">    3970.71</td>
    <td align="right">       9.37</td>
    <td align="right">    4674.92</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     1.1203</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1203</td>
    <td align="right">     0.0005</td>
    <td align="right">     1.1208</td>
    <td align="right">     0.5495</td>
    <td align="right">    4046.39</td>
    <td align="right">      21.47</td>
    <td align="right">    4587.14</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     0.8012</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8012</td>
    <td align="right">     0.0007</td>
    <td align="right">     0.8019</td>
    <td align="right">     0.9124</td>
    <td align="right">    5136.53</td>
    <td align="right">      53.39</td>
    <td align="right">    3465.08</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">     0.0391</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0391</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0391</td>
    <td align="right">     0.0433</td>
    <td align="right">    6403.02</td>
    <td align="right">      12.78</td>
    <td align="right">    2239.21</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">     0.4863</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4863</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.4871</td>
    <td align="right">     0.1794</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0464</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0464</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0464</td>
    <td align="right">     0.0198</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     1.3988</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3988</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3988</td>
    <td align="right">     0.0292</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     1.4997</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4997</td>
    <td align="right">     0.0032</td>
    <td align="right">     1.5029</td>
    <td align="right">     0.4179</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">     0.1316</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1316</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.1321</td>
    <td align="right">     0.0448</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4533.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">     0.1138</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1138</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.1142</td>
    <td align="right">     0.0448</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4533.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">     0.3059</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3059</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3059</td>
    <td align="right">     0.1387</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     0.3602</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3602</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.3603</td>
    <td align="right">     0.3084</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     0.1169</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1169</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1001</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     0.1169</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1169</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1001</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     0.8552</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8552</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.8553</td>
    <td align="right">     0.7323</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     0.1509</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1509</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.1514</td>
    <td align="right">     0.1293</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     0.1509</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1509</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.1514</td>
    <td align="right">     0.1293</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     1.1044</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1044</td>
    <td align="right">     0.0001</td>
    <td align="right">     1.1046</td>
    <td align="right">     0.9457</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     0.3602</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3602</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.3603</td>
    <td align="right">     0.3084</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">     0.1951</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1951</td>
    <td align="right">     0.0009</td>
    <td align="right">     0.1959</td>
    <td align="right">     0.0616</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">     0.2050</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2050</td>
    <td align="right">     0.0009</td>
    <td align="right">     0.2058</td>
    <td align="right">     0.0616</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4160.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">     0.0220</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0220</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0220</td>
    <td align="right">     0.0198</td>
    <td align="right">    2282.87</td>
    <td align="right">     105.95</td>
    <td align="right">    1771.18</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     0.0515</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0515</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.0516</td>
    <td align="right">     0.0441</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     0.7705</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.7705</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.7710</td>
    <td align="right">     0.1277</td>
    <td align="right">       1.24</td>
    <td align="right">       0.21</td>
    <td align="right">    4158.55</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">     0.0216</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0216</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.0220</td>
    <td align="right">     0.0185</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">     0.0216</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0216</td>
    <td align="right">     0.0005</td>
    <td align="right">     0.0220</td>
    <td align="right">     0.0185</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     0.1578</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1578</td>
    <td align="right">     0.0001</td>
    <td align="right">     0.1579</td>
    <td align="right">     0.1351</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   350.1618</td>
    <td align="right">     0.0000</td>
    <td align="right">   350.1618</td>
    <td align="right">     0.1641</td>
    <td align="right">   350.3259</td>
    <td align="right">   254.1533</td>
    <td align="right">    8712.50</td>
    <td align="right">    8760.00</td>
    <td align="right">    8760.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">20009725.73</td>
    <td align="right">       0.00</td>
    <td align="right">20009725.73</td>
    <td align="right">28901485.38</td>
    <td align="right">    6111.47</td>
    <td align="right">      27.44</td>
    <td align="right">    2621.08</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">    0.26E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.26E+09</td>
    <td align="right">    0.17E+09</td>
    <td align="right">    4064.09</td>
    <td align="right">       3.53</td>
    <td align="right">    4692.38</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">42233723.69</td>
    <td align="right">       0.00</td>
    <td align="right">42233723.69</td>
    <td align="right">34318230.03</td>
    <td align="right">    3709.12</td>
    <td align="right">       4.32</td>
    <td align="right">    5046.56</td>
    <td align="right">     527.72</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">21564088.22</td>
    <td align="right">       0.00</td>
    <td align="right">21564088.22</td>
    <td align="right">15700670.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">    0.17E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.17E+09</td>
    <td align="right">    0.12E+09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">    0.26E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.26E+09</td>
    <td align="right">    0.17E+09</td>
    <td align="right">    4060.07</td>
    <td align="right">       3.84</td>
    <td align="right">    4696.09</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">    0.10E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.10E+09</td>
    <td align="right">86834297.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right"> 7958233.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 7958233.36</td>
    <td align="right"> 6814631.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">    0.25E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.25E+09</td>
    <td align="right">94537473.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    3447.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">43342120.83</td>
    <td align="right">       0.00</td>
    <td align="right">43342120.83</td>
    <td align="right">34309544.85</td>
    <td align="right">    3695.75</td>
    <td align="right">       4.11</td>
    <td align="right">    5060.15</td>
    <td align="right">     530.95</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right"> 2492024.06</td>
    <td align="right">       0.00</td>
    <td align="right"> 2492024.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5797.36</td>
    <td align="right">    5778.89</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">     0.6422</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.6422</td>
    <td align="right">     0.9165</td>
    <td align="right">    6006.47</td>
    <td align="right">      27.44</td>
    <td align="right">    2621.08</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     8.4109</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.4109</td>
    <td align="right">     5.4419</td>
    <td align="right">    3959.09</td>
    <td align="right">       3.53</td>
    <td align="right">    4692.38</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">     2.0823</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0823</td>
    <td align="right">     1.1082</td>
    <td align="right">     520.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4871.50</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">     0.6838</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.6838</td>
    <td align="right">     0.4979</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">     5.2935</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.2935</td>
    <td align="right">     3.8190</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     8.4516</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.4516</td>
    <td align="right">     5.4419</td>
    <td align="right">    3955.07</td>
    <td align="right">       3.84</td>
    <td align="right">    4696.09</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">     3.2156</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.2156</td>
    <td align="right">     2.7535</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.2161</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">     8.3052</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.3052</td>
    <td align="right">     3.0485</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5313.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">     2.1338</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.1338</td>
    <td align="right">     1.1077</td>
    <td align="right">     520.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4871.50</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">       0.00</td>
    <td align="right">    1390.08</td>
    <td align="right">    1202.85</td>
    <td align="right">       0.00</td>
    <td align="right">    2191.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       4.51</td>
    <td align="right">    3107.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2183.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2926.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2472.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       2.01</td>
    <td align="right">    2837.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2450.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    7524.89</td>
    <td align="right">    1235.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1936.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6823.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">       3.07</td>
    <td align="right">    2767.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2632.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    1640.03</td>
    <td align="right">    4138.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6484</td>
    <td align="right">     1.5590</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.6358</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">    47.3655</td>
    <td align="right">    16.6509</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.6529</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.7841</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.8217</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.6838</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.2935</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">    42.3593</td>
    <td align="right">    17.4793</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.6673</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.2160</td>
    <td align="right">     3.2159</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">    10.1039</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.4639</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.8752</td>
    <td align="right">     2.8690</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.9098</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:15:50</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         937</td>
    <td align="right">         173</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">         465</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">         446</td>
    <td align="right">           7</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">         143</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         251</td>
    <td align="right">         251</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          11</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">         160</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           5</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        7722</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        5595</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">       23430</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">        1974</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">        2499</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        3600</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        5243</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:15:50</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">   13783.72</td>
    <td align="right">  205405.58</td>
    <td align="right">16-APR-06:00</td>
    <td align="right"> 1255994.26</td>
    <td align="right">03-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    8622.79</td>
    <td align="right">  155628.82</td>
    <td align="right">02-DEC-23:30</td>
    <td align="right">  515455.12</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      16.09</td>
    <td align="right">     195.29</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1162.76</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">    8622.79</td>
    <td align="right">  155628.82</td>
    <td align="right">02-DEC-23:30</td>
    <td align="right">  515455.12</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">    2604.54</td>
    <td align="right">   36865.08</td>
    <td align="right">02-DEC-02:30</td>
    <td align="right">  180203.98</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       4.47</td>
    <td align="right">      21.03</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     378.60</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    2604.54</td>
    <td align="right">   36865.08</td>
    <td align="right">02-DEC-02:30</td>
    <td align="right">  180203.98</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">    2604.54</td>
    <td align="right">   36865.08</td>
    <td align="right">02-DEC-02:30</td>
    <td align="right">  180203.98</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       4.47</td>
    <td align="right">      21.03</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     378.60</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    2604.54</td>
    <td align="right">   36865.08</td>
    <td align="right">02-DEC-02:30</td>
    <td align="right">  180203.98</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">     209.64</td>
    <td align="right">    2545.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">   15153.10</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">     209.64</td>
    <td align="right">    2545.04</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">   15153.10</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">      58.31</td>
    <td align="right">     274.11</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4933.90</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">       9.67</td>
    <td align="right">     114.39</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     704.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">       2.98</td>
    <td align="right">      14.02</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     252.34</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">       2.98</td>
    <td align="right">      14.02</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     252.34</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       8.46</td>
    <td align="right">     100.09</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     616.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.79</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.79</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       9.67</td>
    <td align="right">     114.39</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     704.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       2.98</td>
    <td align="right">      14.02</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     252.34</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       2.98</td>
    <td align="right">      14.02</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     252.34</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       9.07</td>
    <td align="right">     107.24</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     660.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       2.80</td>
    <td align="right">      13.14</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     236.57</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       2.80</td>
    <td align="right">      13.14</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     236.57</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      87.04</td>
    <td align="right">    1029.52</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    6336.13</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      26.84</td>
    <td align="right">     126.17</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2271.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      26.84</td>
    <td align="right">     126.17</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2271.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       9.67</td>
    <td align="right">     114.39</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     704.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       2.98</td>
    <td align="right">      14.02</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     252.34</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       2.98</td>
    <td align="right">      14.02</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     252.34</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       9.67</td>
    <td align="right">     114.39</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     704.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       2.98</td>
    <td align="right">      14.02</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     252.34</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       2.98</td>
    <td align="right">      14.02</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     252.34</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">       9.67</td>
    <td align="right">     114.39</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     704.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">       2.98</td>
    <td align="right">      14.02</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     252.34</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">       2.98</td>
    <td align="right">      14.02</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     252.34</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       9.07</td>
    <td align="right">     107.24</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     660.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       2.80</td>
    <td align="right">      13.14</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     236.57</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       2.80</td>
    <td align="right">      13.14</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     236.57</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       8.46</td>
    <td align="right">     100.09</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     616.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.79</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.79</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       8.46</td>
    <td align="right">     100.09</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     616.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.79</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.79</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       8.46</td>
    <td align="right">     100.09</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     616.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.79</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.79</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      87.04</td>
    <td align="right">    1029.52</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    6336.13</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      26.84</td>
    <td align="right">     126.17</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2271.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      26.84</td>
    <td align="right">     126.17</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2271.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      76.16</td>
    <td align="right">     900.83</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5544.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      23.49</td>
    <td align="right">     110.40</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1987.15</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      23.49</td>
    <td align="right">     110.40</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1987.15</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      77.37</td>
    <td align="right">     915.13</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5632.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      23.86</td>
    <td align="right">     112.15</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2018.69</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      23.86</td>
    <td align="right">     112.15</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2018.69</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      67.70</td>
    <td align="right">     800.74</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4928.10</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      20.88</td>
    <td align="right">      98.13</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1766.36</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      20.88</td>
    <td align="right">      98.13</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1766.36</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       8.46</td>
    <td align="right">     100.09</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     616.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.79</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       2.61</td>
    <td align="right">      12.27</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     220.79</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      59.23</td>
    <td align="right">     700.65</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4312.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      18.27</td>
    <td align="right">      85.86</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1545.56</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      18.27</td>
    <td align="right">      85.86</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1545.56</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      67.70</td>
    <td align="right">     800.74</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    4928.10</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      20.88</td>
    <td align="right">      98.13</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1766.36</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      20.88</td>
    <td align="right">      98.13</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1766.36</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      76.16</td>
    <td align="right">     900.83</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    5544.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      23.49</td>
    <td align="right">     110.40</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1987.15</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      23.49</td>
    <td align="right">     110.40</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1987.15</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      84.65</td>
    <td align="right">     914.92</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    6305.86</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      84.65</td>
    <td align="right">     914.92</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    6305.86</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      34.49</td>
    <td align="right">     162.13</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2918.28</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      75.24</td>
    <td align="right">     813.26</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    5605.21</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      30.65</td>
    <td align="right">     144.11</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2594.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      30.65</td>
    <td align="right">     144.11</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2594.03</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       9.41</td>
    <td align="right">     101.66</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     700.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       3.83</td>
    <td align="right">      18.01</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">     324.25</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      65.84</td>
    <td align="right">     711.61</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    4904.56</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      26.82</td>
    <td align="right">     126.10</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2269.78</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      26.82</td>
    <td align="right">     126.10</td>
    <td align="right">02-JAN-23:30</td>
    <td align="right">    2269.78</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      52.89</td>
    <td align="right">     625.64</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    3850.45</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      16.31</td>
    <td align="right">      76.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1380.10</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      16.31</td>
    <td align="right">      76.67</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    1380.10</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">     105.78</td>
    <td align="right">    1251.28</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    7700.88</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      32.62</td>
    <td align="right">     153.34</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2760.19</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      32.62</td>
    <td align="right">     153.34</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    2760.19</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     176.79</td>
    <td align="right">    2918.63</td>
    <td align="right">07-JUN-05:00</td>
    <td align="right">   12794.96</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      44.09</td>
    <td align="right">     338.68</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    5375.39</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      44.09</td>
    <td align="right">     338.68</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    5375.39</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     180.21</td>
    <td align="right">    2856.60</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">   13008.43</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      45.40</td>
    <td align="right">     262.75</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">    5471.24</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      45.40</td>
    <td align="right">     262.75</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">    5471.24</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     311.59</td>
    <td align="right">    4846.83</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">   21698.71</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      87.77</td>
    <td align="right">     540.20</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">    9184.49</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      87.77</td>
    <td align="right">     540.20</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">    9184.49</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     180.21</td>
    <td align="right">    2856.60</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">   13008.43</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      45.40</td>
    <td align="right">     262.75</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">    5471.24</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      45.40</td>
    <td align="right">     262.75</td>
    <td align="right">22-MAY-05:00</td>
    <td align="right">    5471.24</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     311.59</td>
    <td align="right">    4846.83</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">   21698.71</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      87.77</td>
    <td align="right">     540.20</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">    9184.49</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      87.77</td>
    <td align="right">     540.20</td>
    <td align="right">26-MAY-05:00</td>
    <td align="right">    9184.49</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      44.17</td>
    <td align="right">     657.78</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2874.84</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      15.40</td>
    <td align="right">     108.81</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1241.40</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      15.40</td>
    <td align="right">     108.81</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1241.40</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     176.79</td>
    <td align="right">    2918.63</td>
    <td align="right">07-JUN-05:00</td>
    <td align="right">   12794.96</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      44.09</td>
    <td align="right">     338.68</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    5375.39</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      44.09</td>
    <td align="right">     338.68</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    5375.39</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     323.52</td>
    <td align="right">    5232.62</td>
    <td align="right">07-JUN-05:00</td>
    <td align="right">   22834.80</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      87.74</td>
    <td align="right">     692.23</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    9652.01</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      87.74</td>
    <td align="right">     692.23</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    9652.01</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     323.52</td>
    <td align="right">    5232.62</td>
    <td align="right">07-JUN-05:00</td>
    <td align="right">   22834.80</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      87.74</td>
    <td align="right">     692.23</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    9652.01</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      87.74</td>
    <td align="right">     692.23</td>
    <td align="right">27-MAY-06:00</td>
    <td align="right">    9652.01</td>
    <td align="right">27-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      30.62</td>
    <td align="right">     482.83</td>
    <td align="right">29-JAN-09:00</td>
    <td align="right">    3378.11</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       3.76</td>
    <td align="right">      14.20</td>
    <td align="right">29-JAN-09:00</td>
    <td align="right">    1182.11</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">       3.76</td>
    <td align="right">      14.20</td>
    <td align="right">29-JAN-09:00</td>
    <td align="right">    1182.11</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      30.62</td>
    <td align="right">     482.83</td>
    <td align="right">29-JAN-09:00</td>
    <td align="right">    3378.11</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       3.76</td>
    <td align="right">      14.20</td>
    <td align="right">29-JAN-09:00</td>
    <td align="right">    1182.11</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">       3.76</td>
    <td align="right">      14.20</td>
    <td align="right">29-JAN-09:00</td>
    <td align="right">    1182.11</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.79</td>
    <td align="right">       5.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      95.50</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.79</td>
    <td align="right">       5.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      95.50</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.79</td>
    <td align="right">       5.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      95.50</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     147.98</td>
    <td align="right">    1879.98</td>
    <td align="right">02-APR-07:30</td>
    <td align="right">   15985.98</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      61.10</td>
    <td align="right">     363.95</td>
    <td align="right">02-APR-07:30</td>
    <td align="right">    8881.90</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      61.10</td>
    <td align="right">     363.95</td>
    <td align="right">02-APR-07:30</td>
    <td align="right">    8881.90</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      15.19</td>
    <td align="right">     214.09</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    2122.61</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       3.66</td>
    <td align="right">      12.80</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    1179.33</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       3.66</td>
    <td align="right">      12.80</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    1179.33</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      13.89</td>
    <td align="right">     195.88</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    1942.02</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       3.34</td>
    <td align="right">      11.71</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    1079.00</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       3.34</td>
    <td align="right">      11.71</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    1079.00</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     144.12</td>
    <td align="right">    1839.00</td>
    <td align="right">02-APR-07:30</td>
    <td align="right">   15805.40</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      58.22</td>
    <td align="right">     340.10</td>
    <td align="right">02-APR-07:30</td>
    <td align="right">    8781.56</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      58.22</td>
    <td align="right">     340.10</td>
    <td align="right">02-APR-07:30</td>
    <td align="right">    8781.56</td>
    <td align="right">28-NOV-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      19.53</td>
    <td align="right">     242.47</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1942.02</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       8.98</td>
    <td align="right">      58.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1079.00</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       8.98</td>
    <td align="right">      58.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1079.00</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      21.35</td>
    <td align="right">     265.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2122.61</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       9.81</td>
    <td align="right">      63.72</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1179.33</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       9.81</td>
    <td align="right">      63.72</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1179.33</td>
    <td align="right">01-JAN-11:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.60</td>
    <td align="right">      26.33</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     473.86</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.60</td>
    <td align="right">      26.33</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     473.86</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.60</td>
    <td align="right">      26.33</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     473.86</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.60</td>
    <td align="right">      26.33</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     473.86</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.60</td>
    <td align="right">      26.33</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     473.86</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       5.60</td>
    <td align="right">      26.33</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     473.86</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       6.40</td>
    <td align="right">      92.65</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     422.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       6.40</td>
    <td align="right">      92.65</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     422.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       2.46</td>
    <td align="right">      17.37</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     198.14</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      11.69</td>
    <td align="right">     158.41</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     791.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       5.37</td>
    <td align="right">      37.97</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     433.12</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      31.70</td>
    <td align="right">     500.49</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2006.64</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">       8.68</td>
    <td align="right">      61.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     700.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">       8.68</td>
    <td align="right">      61.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     700.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      31.70</td>
    <td align="right">     500.49</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2006.64</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">       8.68</td>
    <td align="right">      61.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     700.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">       8.68</td>
    <td align="right">      61.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     700.01</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      33.36</td>
    <td align="right">     478.74</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2207.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      37.96</td>
    <td align="right">     544.73</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2511.29</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.94</td>
    <td align="right">     105.59</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1204.66</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.94</td>
    <td align="right">     105.59</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1204.66</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      50.04</td>
    <td align="right">     718.10</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    3310.59</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      33.36</td>
    <td align="right">     478.74</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2207.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      13.13</td>
    <td align="right">      92.80</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1058.73</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      50.04</td>
    <td align="right">     718.10</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    3310.59</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      19.70</td>
    <td align="right">     139.20</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1588.08</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      37.96</td>
    <td align="right">     544.73</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2511.29</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.94</td>
    <td align="right">     105.59</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1204.66</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      14.94</td>
    <td align="right">     105.59</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1204.66</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      81.34</td>
    <td align="right">    1167.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    5381.34</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      32.02</td>
    <td align="right">     226.27</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2581.42</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      31.11</td>
    <td align="right">     446.36</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2057.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      12.25</td>
    <td align="right">      86.53</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     987.13</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      17.29</td>
    <td align="right">     256.43</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1126.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.11</td>
    <td align="right">      43.14</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     492.17</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.11</td>
    <td align="right">      43.14</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     492.17</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      17.29</td>
    <td align="right">     256.43</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1126.82</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.11</td>
    <td align="right">      43.14</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     492.17</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">       6.11</td>
    <td align="right">      43.14</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     492.17</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      10.55</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     334.54</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      84.40</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2676.33</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.41</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      14.61</td>
    <td align="right">     199.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     969.64</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       2.20</td>
    <td align="right">      13.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     210.45</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       2.20</td>
    <td align="right">      13.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     210.45</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.42</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      12.66</td>
    <td align="right">     172.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     840.07</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.32</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.32</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.42</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      12.66</td>
    <td align="right">     172.75</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     840.06</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.32</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.40</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.32</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.40</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     116.91</td>
    <td align="right">    1595.20</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7757.11</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     101.29</td>
    <td align="right">    1382.03</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.51</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.58</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.58</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.40</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.36</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      12.66</td>
    <td align="right">     172.74</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     840.00</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.39</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.31</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.39</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.31</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.29</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.42</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     101.28</td>
    <td align="right">    1381.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6719.99</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.47</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.47</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     116.91</td>
    <td align="right">    1595.20</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7757.11</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      17.63</td>
    <td align="right">     105.22</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1683.56</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.36</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     101.29</td>
    <td align="right">    1382.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.55</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.59</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.16</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.59</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.79</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.29</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      89.04</td>
    <td align="right">    1214.81</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.35</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.10</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.80</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.32</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.09</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.41</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      12.66</td>
    <td align="right">     172.74</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     840.00</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.39</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.31</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       1.91</td>
    <td align="right">      11.39</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     182.31</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.24</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.08</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.08</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      11.13</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     738.41</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       1.68</td>
    <td align="right">      10.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     160.26</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      89.03</td>
    <td align="right">    1214.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5907.20</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.07</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      13.42</td>
    <td align="right">      80.13</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1282.07</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     101.28</td>
    <td align="right">    1381.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6720.03</td>
    <td align="right">02-JAN-17:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.48</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      15.27</td>
    <td align="right">      91.15</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1458.48</td>
    <td align="right">01-JAN-19:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      20.26</td>
    <td align="right">     297.01</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">    1598.69</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">       7.85</td>
    <td align="right">     110.76</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">     760.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">       7.85</td>
    <td align="right">     110.76</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">     760.58</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      25.21</td>
    <td align="right">     312.69</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">    1450.87</td>
    <td align="right">23-OCT-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       7.10</td>
    <td align="right">      40.85</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">     754.65</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       7.10</td>
    <td align="right">      40.85</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">     754.65</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">      12.48</td>
    <td align="right">     158.74</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     692.45</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       4.82</td>
    <td align="right">      43.72</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     393.52</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       4.82</td>
    <td align="right">      43.72</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     393.52</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     165.55</td>
    <td align="right">    2039.40</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">    9511.23</td>
    <td align="right">23-OCT-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      55.86</td>
    <td align="right">     393.35</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">    5419.64</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      55.86</td>
    <td align="right">     393.35</td>
    <td align="right">03-JUN-05:00</td>
    <td align="right">    5419.64</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      11.53</td>
    <td align="right">     138.97</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">     696.81</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       4.82</td>
    <td align="right">      38.32</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">     545.83</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       4.82</td>
    <td align="right">      38.32</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">     545.83</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      11.22</td>
    <td align="right">     122.43</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">     696.81</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       4.51</td>
    <td align="right">      21.78</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">     545.83</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       4.51</td>
    <td align="right">      21.78</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">     545.83</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       6.69</td>
    <td align="right">      93.79</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     416.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       1.12</td>
    <td align="right">      10.15</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">      91.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       1.12</td>
    <td align="right">      10.15</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">      91.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      46.85</td>
    <td align="right">     656.53</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">    2918.86</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       7.84</td>
    <td align="right">      71.02</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     639.17</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       7.84</td>
    <td align="right">      71.02</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     639.17</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      10.88</td>
    <td align="right">     152.41</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     677.59</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       1.82</td>
    <td align="right">      16.49</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     148.38</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       1.82</td>
    <td align="right">      16.49</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">     148.38</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       9.45</td>
    <td align="right">      83.40</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">     813.02</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       9.45</td>
    <td align="right">      83.40</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">     813.02</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       9.45</td>
    <td align="right">      83.40</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">     813.02</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      63.08</td>
    <td align="right">     566.52</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">    5098.70</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      63.08</td>
    <td align="right">     566.52</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">    5098.70</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      63.08</td>
    <td align="right">     566.52</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">    5098.70</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      23.26</td>
    <td align="right">     340.07</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1174.55</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       7.58</td>
    <td align="right">      77.07</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     420.25</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       7.58</td>
    <td align="right">      77.07</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     420.25</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     162.79</td>
    <td align="right">    2380.48</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    8221.82</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      53.09</td>
    <td align="right">     539.46</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2941.75</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      53.09</td>
    <td align="right">     539.46</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2941.75</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     162.79</td>
    <td align="right">    2380.48</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    8221.82</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      53.09</td>
    <td align="right">     539.46</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2941.75</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      53.09</td>
    <td align="right">     539.46</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2941.75</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     386.55</td>
    <td align="right">    5652.58</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   19523.17</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     126.06</td>
    <td align="right">    1280.98</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    6985.35</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     126.06</td>
    <td align="right">    1280.98</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    6985.35</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      71.32</td>
    <td align="right">    1042.86</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    3601.89</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      23.26</td>
    <td align="right">     236.33</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1288.75</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      23.26</td>
    <td align="right">     236.33</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1288.75</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     499.22</td>
    <td align="right">    7300.04</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">   25213.26</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     162.80</td>
    <td align="right">    1654.32</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    9021.25</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     162.80</td>
    <td align="right">    1654.32</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    9021.25</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      52.83</td>
    <td align="right">     772.52</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2668.16</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      17.23</td>
    <td align="right">     175.07</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     954.66</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      17.23</td>
    <td align="right">     175.07</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     954.66</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      52.83</td>
    <td align="right">     772.52</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2668.16</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      17.23</td>
    <td align="right">     175.07</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     954.66</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      17.23</td>
    <td align="right">     175.07</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     954.66</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       9.75</td>
    <td align="right">     142.52</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     492.26</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       3.18</td>
    <td align="right">      32.30</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     176.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       3.18</td>
    <td align="right">      32.30</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     176.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       9.75</td>
    <td align="right">     142.52</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     492.26</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       3.18</td>
    <td align="right">      32.30</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     176.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       3.18</td>
    <td align="right">      32.30</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     176.13</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      68.23</td>
    <td align="right">     997.67</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    3445.80</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      22.25</td>
    <td align="right">     226.09</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1232.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      22.25</td>
    <td align="right">     226.09</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1232.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      68.23</td>
    <td align="right">     997.67</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    3445.80</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      22.25</td>
    <td align="right">     226.09</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1232.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      22.25</td>
    <td align="right">     226.09</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    1232.90</td>
    <td align="right">30-JUN-23:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      23.99</td>
    <td align="right">     296.83</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">    1386.04</td>
    <td align="right">23-OCT-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">       6.68</td>
    <td align="right">      36.99</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">     721.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">       6.68</td>
    <td align="right">      36.99</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">     721.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      23.96</td>
    <td align="right">     296.83</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">    1394.28</td>
    <td align="right">23-OCT-08:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       6.65</td>
    <td align="right">      36.99</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">     721.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">       6.65</td>
    <td align="right">      36.99</td>
    <td align="right">27-MAY-05:00</td>
    <td align="right">     721.31</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      26.51</td>
    <td align="right">     308.39</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">    1650.92</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      13.62</td>
    <td align="right">     115.00</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">    1360.84</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      13.62</td>
    <td align="right">     115.00</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">    1360.84</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    6018.25</td>
    <td align="right">  115476.80</td>
    <td align="right">02-DEC-23:30</td>
    <td align="right">  338790.11</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      11.61</td>
    <td align="right">     174.26</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     784.16</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    6018.25</td>
    <td align="right">  115476.80</td>
    <td align="right">02-DEC-23:30</td>
    <td align="right">  338790.11</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">    6002.92</td>
    <td align="right">  115246.78</td>
    <td align="right">02-DEC-23:30</td>
    <td align="right">  337755.01</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      11.61</td>
    <td align="right">     174.26</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     784.16</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    6002.92</td>
    <td align="right">  115246.78</td>
    <td align="right">02-DEC-23:30</td>
    <td align="right">  337755.01</td>
    <td align="right">03-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">     151.33</td>
    <td align="right">    2270.93</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   10219.20</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">       6.69</td>
    <td align="right">     100.37</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     451.68</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">       6.69</td>
    <td align="right">     100.37</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     451.68</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.69</td>
    <td align="right">     100.37</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     451.68</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.69</td>
    <td align="right">     100.37</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     451.68</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       6.27</td>
    <td align="right">      94.10</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     423.45</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       6.27</td>
    <td align="right">      94.10</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     423.45</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      60.20</td>
    <td align="right">     903.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4065.10</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      60.20</td>
    <td align="right">     903.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4065.10</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       6.69</td>
    <td align="right">     100.37</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     451.68</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       6.69</td>
    <td align="right">     100.37</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     451.68</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       6.69</td>
    <td align="right">     100.37</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     451.68</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       6.69</td>
    <td align="right">     100.37</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     451.68</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">       6.69</td>
    <td align="right">     100.37</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     451.68</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">       6.69</td>
    <td align="right">     100.37</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     451.68</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       6.27</td>
    <td align="right">      94.10</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     423.45</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       6.27</td>
    <td align="right">      94.10</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     423.45</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      60.20</td>
    <td align="right">     903.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4065.10</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      60.20</td>
    <td align="right">     903.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4065.10</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      52.67</td>
    <td align="right">     790.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3556.96</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      52.67</td>
    <td align="right">     790.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3556.96</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      53.51</td>
    <td align="right">     802.98</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3613.42</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      53.51</td>
    <td align="right">     802.98</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3613.42</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      46.82</td>
    <td align="right">     702.61</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3161.74</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      46.82</td>
    <td align="right">     702.61</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3161.74</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       5.85</td>
    <td align="right">      87.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     395.22</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      40.97</td>
    <td align="right">     614.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2766.52</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      40.97</td>
    <td align="right">     614.78</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2766.52</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      46.82</td>
    <td align="right">     702.61</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3161.74</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      46.82</td>
    <td align="right">     702.61</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3161.74</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      52.67</td>
    <td align="right">     790.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3556.96</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      52.67</td>
    <td align="right">     790.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3556.96</td>
