    <td align="right">   -117.717</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.271</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.714</td>
    <td align="right">   -290.652</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.183</td>
    <td align="right">     44.090</td>
    <td align="right">    132.704</td>
    <td align="right">    368.284</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.022</td>
    <td align="right">      0.000</td>
    <td align="right">   -288.040</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.011</td>
    <td align="right">    -23.277</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.370</td>
    <td align="right">   -673.824</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.280</td>
    <td align="right">     87.738</td>
    <td align="right">    235.783</td>
    <td align="right">    995.045</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.016</td>
    <td align="right">      0.000</td>
    <td align="right">   -398.695</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.421</td>
    <td align="right">   -297.281</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     28.242</td>
    <td align="right">   -360.809</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.068</td>
    <td align="right">     45.402</td>
    <td align="right">    134.808</td>
    <td align="right">    498.136</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">   -283.273</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.033</td>
    <td align="right">    -85.544</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     53.923</td>
    <td align="right">   -225.878</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.532</td>
    <td align="right">     87.769</td>
    <td align="right">    223.825</td>
    <td align="right">    123.280</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">     78.359</td>
    <td align="right">      0.000</td>
    <td align="right">   -381.992</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.824</td>
    <td align="right">     -0.008</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.171</td>
    <td align="right">    -13.553</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.155</td>
    <td align="right">      6.106</td>
    <td align="right">     11.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.058</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.892</td>
    <td align="right">    -89.954</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.543</td>
    <td align="right">      7.095</td>
    <td align="right">     18.115</td>
    <td align="right">     84.195</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      6.420</td>
    <td align="right">      0.000</td>
    <td align="right">    -32.850</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.456</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.126</td>
    <td align="right">    -12.135</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.387</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.216</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -402.799</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.719</td>
    <td align="right">      4.817</td>
    <td align="right">    588.216</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -191.953</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.404</td>
    <td align="right">   -340.280</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.308</td>
    <td align="right">     55.860</td>
    <td align="right">    109.686</td>
    <td align="right">    177.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     99.303</td>
    <td align="right">      0.000</td>
    <td align="right">   -134.407</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.885</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.324</td>
    <td align="right">    -27.708</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.366</td>
    <td align="right">      4.510</td>
    <td align="right">      6.707</td>
    <td align="right">     36.562</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -20.582</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.289</td>
    <td align="right">     -2.891</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.008</td>
    <td align="right">    -22.359</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.423</td>
    <td align="right">      4.820</td>
    <td align="right">      6.707</td>
    <td align="right">     19.587</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.455</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.453</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.189</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.514</td>
    <td align="right">    -57.879</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.033</td>
    <td align="right">     26.823</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.506</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     23.484</td>
    <td align="right">    -86.126</td>
    <td align="right">      0.000</td>
    <td align="right">    -93.714</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.437</td>
    <td align="right">     53.087</td>
    <td align="right">    109.703</td>
    <td align="right">    230.939</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -131.745</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.873</td>
    <td align="right">   -137.194</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     35.001</td>
    <td align="right">    -60.918</td>
    <td align="right">      0.000</td>
    <td align="right">    -29.063</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.155</td>
    <td align="right">     17.228</td>
    <td align="right">     35.601</td>
    <td align="right">    135.859</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">   -113.753</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.673</td>
    <td align="right">    -29.437</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     44.048</td>
    <td align="right">    -48.101</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.061</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.099</td>
    <td align="right">     17.228</td>
    <td align="right">     35.601</td>
    <td align="right">    103.813</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -114.722</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.652</td>
    <td align="right">    -19.254</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">    125.324</td>
    <td align="right">    -90.389</td>
    <td align="right">      0.000</td>
    <td align="right">   -211.991</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     80.371</td>
    <td align="right">    126.058</td>
    <td align="right">    260.496</td>
    <td align="right">    104.605</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -344.784</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.579</td>
    <td align="right">    -45.116</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     22.570</td>
    <td align="right">   -140.734</td>
    <td align="right">      0.000</td>
    <td align="right">    -42.872</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.430</td>
    <td align="right">     22.249</td>
    <td align="right">     45.977</td>
    <td align="right">    260.927</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -135.869</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.107</td>
    <td align="right">    -43.572</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     20.713</td>
    <td align="right">   -106.712</td>
    <td align="right">      0.000</td>
    <td align="right">    -41.656</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.450</td>
    <td align="right">     22.249</td>
    <td align="right">     45.977</td>
    <td align="right">    219.313</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -137.664</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.081</td>
    <td align="right">    -33.591</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     22.252</td>
    <td align="right">   -444.994</td>
    <td align="right">      0.000</td>
    <td align="right">   -329.411</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     93.607</td>
    <td align="right">    162.798</td>
    <td align="right">    336.418</td>
    <td align="right">    813.649</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -341.929</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.003</td>
    <td align="right">   -307.391</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     30.570</td>
    <td align="right">    -58.869</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.026</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     33.432</td>
    <td align="right">     53.087</td>
    <td align="right">    109.703</td>
    <td align="right">    171.419</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -134.124</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.851</td>
    <td align="right">   -112.343</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.177</td>
    <td align="right">    -31.982</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.378</td>
    <td align="right">      6.647</td>
    <td align="right">     17.314</td>
    <td align="right">     22.615</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      7.333</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.995</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.487</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.257</td>
    <td align="right">    -34.543</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.343</td>
    <td align="right">      6.675</td>
    <td align="right">     17.314</td>
    <td align="right">     27.208</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      5.818</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.585</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.488</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.236</td>
    <td align="right">     -5.886</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.357</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.113</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      2.632</td>
    <td align="right">    -15.022</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.938</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.658</td>
    <td align="right">      7.584</td>
    <td align="right">     15.672</td>
    <td align="right">     32.766</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -19.290</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.280</td>
    <td align="right">    -14.782</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -188.278</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.926</td>
    <td align="right">     13.622</td>
    <td align="right">    311.992</td>
    <td align="right">     27.086</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -19.881</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.325</td>
    <td align="right">   -147.142</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      3.123</td>
    <td align="right">    -20.557</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.172</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.907</td>
    <td align="right">      3.178</td>
    <td align="right">      6.568</td>
    <td align="right">     37.177</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -19.583</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.311</td>
    <td align="right">     -5.330</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      2.839</td>
    <td align="right">    -15.670</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.908</td>
    <td align="right">      3.178</td>
    <td align="right">      6.568</td>
    <td align="right">     31.221</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -19.858</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.307</td>
    <td align="right">     -3.871</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      2.893</td>
    <td align="right">    -67.045</td>
    <td align="right">      0.000</td>
    <td align="right">    -47.651</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.235</td>
    <td align="right">     23.257</td>
    <td align="right">     48.060</td>
    <td align="right">    115.951</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -49.382</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.739</td>
    <td align="right">    -38.580</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">     -6.526</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.796</td>
    <td align="right">      6.270</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.546</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.484</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.484</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.500</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.500</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">    -41.951</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.311</td>
    <td align="right">     36.581</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.945</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">     -6.527</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.796</td>
    <td align="right">      6.270</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.545</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.026</td>
    <td align="right">    -77.693</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.622</td>
    <td align="right">     73.162</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.117</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.093</td>
    <td align="right">     -8.308</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.247</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.064</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.064</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.064</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.064</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.504</td>
    <td align="right">     -8.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.794</td>
    <td align="right">      0.000</td>
    <td align="right">     17.319</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.635</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.065</td>
    <td align="right">     -3.516</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.104</td>
    <td align="right">     -9.464</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.982</td>
    <td align="right">      6.688</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.311</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.775</td>
    <td align="right">    -16.890</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.601</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.514</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.671</td>
    <td align="right">    -73.087</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.486</td>
    <td align="right">     52.671</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.741</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">    -25.308</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.307</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">    -25.607</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.606</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.755</td>
    <td align="right">    -83.791</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.841</td>
    <td align="right">     60.196</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.002</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.214</td>
    <td align="right">     -8.245</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.431</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.063</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.063</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.063</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.063</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.240</td>
    <td align="right">     -9.382</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.982</td>
    <td align="right">      6.688</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.529</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      5.628</td>
    <td align="right">     -0.017</td>
    <td align="right">      0.000</td>
    <td align="right">    -43.070</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.550</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.910</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">      0.455</td>
    <td align="right">     -0.353</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.895</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.331</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">      0.517</td>
    <td align="right">     -0.399</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.162</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.982</td>
    <td align="right">      6.688</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.374</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     43.399</td>
    <td align="right">     -0.426</td>
    <td align="right">      0.000</td>
    <td align="right">   -342.529</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     84.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    215.156</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      3.449</td>
    <td align="right">     -3.464</td>
    <td align="right">      0.000</td>
    <td align="right">    -71.158</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.876</td>
    <td align="right">     46.819</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.478</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      3.920</td>
    <td align="right">     -3.921</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.300</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.859</td>
    <td align="right">     53.508</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.935</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.752</td>
    <td align="right">    -16.943</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.601</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.643</td>
    <td align="right">    -73.205</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.486</td>
    <td align="right">     52.671</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.595</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.646</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.646</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.724</td>
    <td align="right">    -83.925</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.841</td>
    <td align="right">     60.196</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.836</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.091</td>
    <td align="right">    -15.639</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.086</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.088</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.088</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.090</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.090</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.101</td>
    <td align="right">    -17.846</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.982</td>
    <td align="right">      6.688</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.074</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -48.216</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.819</td>
    <td align="right">      9.057</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     37.339</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     85.469</td>
    <td align="right">   -244.784</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     63.077</td>
    <td align="right">      0.000</td>
    <td align="right">    166.437</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">     30.908</td>
    <td align="right">      0.000</td>
    <td align="right">    -99.668</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.442</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.142</td>
    <td align="right">    -61.294</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.267</td>
    <td align="right">     40.967</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.082</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.209</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.209</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.905</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.905</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.653</td>
    <td align="right">    -69.648</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.876</td>
    <td align="right">     46.819</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.700</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.409</td>
    <td align="right">    -72.515</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.837</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.252</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.114</td>
    <td align="right">    -40.316</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.446</td>
    <td align="right">      0.000</td>
    <td align="right">     24.864</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.687</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.478</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.317</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.242</td>
    <td align="right">     -6.084</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.610</td>
    <td align="right">      5.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.619</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.087</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.087</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.085</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.085</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.271</td>
    <td align="right">     -6.922</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.982</td>
    <td align="right">      6.688</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.020</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.320</td>
    <td align="right">     -8.508</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.120</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.495</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.628</td>
    <td align="right">    -19.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.328</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.807</td>
    <td align="right">     -5.300</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      7.671</td>
    <td align="right">    -34.084</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.863</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.451</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">    118.401</td>
    <td align="right">   -137.603</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">     26.232</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.037</td>
    <td align="right">     -0.011</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      9.641</td>
    <td align="right">    -26.496</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     17.330</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.475</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.822</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.823</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      6.871</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.875</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">    117.033</td>
    <td align="right">   -139.970</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">     29.109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.179</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.873</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.874</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.014</td>
    <td align="right">      5.683</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.697</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     89.303</td>
    <td align="right">    -33.936</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.020</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.001</td>
    <td align="right">    -43.386</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    966.064</td>
    <td align="right">  -3187.818</td>
    <td align="right">    728.280</td>
    <td align="right"> -10732.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   1432.162</td>
    <td align="right">   2604.540</td>
    <td align="right">   6897.910</td>
    <td align="right">  12324.519</td>
    <td align="right">      0.000</td>
    <td align="right">      0.189</td>
    <td align="right">   1155.392</td>
    <td align="right">      0.000</td>
    <td align="right">  -8580.155</td>
    <td align="right">      0.000</td>
    <td align="right">   -149.108</td>
    <td align="right">  -3459.829</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3382.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.07</td>
    <td align="right">     174.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3166.66</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1412.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1292.90</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5470.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.64</td>
    <td align="right">     141.24</td>
    <td align="right">     580.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4737.06</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14702.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.20</td>
    <td align="right">     468.63</td>
    <td align="right">   13078.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1162.45</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.14</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">15-AUG-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1919.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1799.70</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11033.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.71</td>
    <td align="right">     184.17</td>
    <td align="right">    2248.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8599.33</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.06</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">10-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -41066.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     418.09</td>
    <td align="right">    1516.02</td>
    <td align="right">   13643.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25508.15</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -18.80</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11506.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      58.30</td>
    <td align="right">     184.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12695.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1422.54</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2938.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.47</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">    2222.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     616.29</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.22</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">08-OCT-14:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10641.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.35</td>
    <td align="right">     206.21</td>
    <td align="right">    9421.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     842.36</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.23</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4717.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.16</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">    3520.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1024.82</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -40122.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37303.34</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5450.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.38</td>
    <td align="right">      79.64</td>
    <td align="right">     464.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4897.65</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13842.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12765.10</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11426.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.16</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10118.28</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11269.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.13</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9960.88</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5562.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.34</td>
    <td align="right">     137.06</td>
    <td align="right">     464.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4951.74</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">13-AUG-17:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -49857.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     322.04</td>
    <td align="right">     723.04</td>
    <td align="right">   55192.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.22</td>
    <td align="right">   -6369.72</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -46218.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     227.49</td>
    <td align="right">     471.02</td>
    <td align="right">   26653.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   18875.80</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.31</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -91853.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     400.71</td>
    <td align="right">     629.07</td>
    <td align="right">   53884.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36955.56</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.20</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -22824.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.58</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">   22898.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.65</td>
    <td align="right">    -537.84</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -121075.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.13</td>
    <td align="right">     598.22</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  132772.47</td>
    <td align="right">       0.00</td>
    <td align="right">  -14827.74</td>
    <td align="right">       0.00</td>
    <td align="right">    -195.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">25-SEP-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -151747.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.58</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  163410.09</td>
    <td align="right">       0.00</td>
    <td align="right">  -17329.29</td>
    <td align="right">       0.00</td>
    <td align="right">    -335.65</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">12-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -129026.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      44.61</td>
    <td align="right">     326.64</td>
    <td align="right">    2718.58</td>
    <td align="right">   94099.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   31932.69</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -96.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -65772.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      81.55</td>
    <td align="right">     671.54</td>
    <td align="right">    4513.74</td>
    <td align="right">   46678.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13926.31</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -99.28</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2856.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.51</td>
    <td align="right">      56.00</td>
    <td align="right">     225.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2570.65</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">03-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15747.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.20</td>
    <td align="right">     468.63</td>
    <td align="right">   14065.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1223.28</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -24.20</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2254.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2134.82</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12919.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.80</td>
    <td align="right">     201.30</td>
    <td align="right">    2119.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10598.04</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">03-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44003.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     396.12</td>
    <td align="right">    1498.90</td>
    <td align="right">   14662.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27467.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.81</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13306.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      63.72</td>
    <td align="right">     201.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14140.28</td>
    <td align="right">       0.00</td>
    <td align="right">   -1086.10</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.36</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">05-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">    -767.95</td>
    <td align="right">       0.00</td>
    <td align="right">    -207.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     855.51</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7348.29</td>
    <td align="right">       0.00</td>
    <td align="right">    -419.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     178.96</td>
    <td align="right">      92.07</td>
    <td align="right">     186.25</td>
    <td align="right">    4575.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2740.76</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8520.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -379.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     159.49</td>
    <td align="right">      79.77</td>
    <td align="right">     161.36</td>
    <td align="right">    6237.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2271.77</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8919.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -338.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     140.41</td>
    <td align="right">      79.76</td>
    <td align="right">     161.35</td>
    <td align="right">     724.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8160.59</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.08</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2064.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -261.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     174.58</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">     600.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1344.14</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.49</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -1797.86</td>
    <td align="right">       0.00</td>
    <td align="right">    -277.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     116.24</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">    1205.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     544.14</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.06</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -1885.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -245.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     124.41</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">     614.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1185.17</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2115.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -248.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      64.58</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">     608.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1482.51</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.36</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -7600.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -561.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     128.00</td>
    <td align="right">     186.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8186.98</td>
    <td align="right">       0.00</td>
    <td align="right">    -334.52</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.31</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -9261.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -384.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     155.02</td>
    <td align="right">      79.77</td>
    <td align="right">     161.36</td>
    <td align="right">    4845.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4415.11</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.11</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -9600.15</td>
    <td align="right">       0.00</td>
    <td align="right">    -343.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      91.52</td>
    <td align="right">      79.76</td>
    <td align="right">     161.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10288.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -668.82</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.19</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">25-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3611.89</td>
    <td align="right">       0.00</td>
    <td align="right">    -263.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      56.27</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4028.44</td>
    <td align="right">       0.00</td>
    <td align="right">    -411.87</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3589.19</td>
    <td align="right">       0.00</td>
    <td align="right">    -294.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     154.94</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3805.50</td>
    <td align="right">       0.00</td>
    <td align="right">    -285.80</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">25-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3521.43</td>
    <td align="right">       0.00</td>
    <td align="right">    -263.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      56.57</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3936.59</td>
    <td align="right">       0.00</td>
    <td align="right">    -410.81</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">25-SEP-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -3709.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -269.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     115.25</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4077.71</td>
    <td align="right">       0.00</td>
    <td align="right">    -416.25</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.59</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">05-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -6333.04</td>
    <td align="right">       0.00</td>
    <td align="right">   -1669.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     288.23</td>
    <td align="right">     669.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7044.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -61167.88</td>
    <td align="right">       0.00</td>
    <td align="right">   -3430.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1391.12</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">   36472.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24554.90</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -46.52</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -69485.71</td>
    <td align="right">       0.00</td>
    <td align="right">   -2991.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     323.70</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.86</td>
    <td align="right">   54040.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16259.21</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -75.72</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -73596.69</td>
    <td align="right">       0.00</td>
    <td align="right">   -2717.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     807.39</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.76</td>
    <td align="right">    5670.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   67983.73</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -76.75</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -15657.18</td>
    <td align="right">       0.00</td>
    <td align="right">   -2412.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1236.17</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.65</td>
    <td align="right">    9446.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5719.29</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -27.64</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -15172.84</td>
    <td align="right">       0.00</td>
    <td align="right">   -2072.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1468.90</td>
    <td align="right">     560.90</td>
    <td align="right">    1134.65</td>
    <td align="right">    4805.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9312.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -37.62</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -14821.29</td>
    <td align="right">       0.00</td>
    <td align="right">   -2056.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1401.67</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">    4819.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8998.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -37.46</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">05-JUN-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -17874.61</td>
    <td align="right">       0.00</td>
    <td align="right">   -2025.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     475.70</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.67</td>
    <td align="right">    4808.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12956.99</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -37.16</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -77310.99</td>
    <td align="right">       0.00</td>
    <td align="right">   -3097.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     600.49</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.87</td>
    <td align="right">   38577.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   39387.06</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -85.70</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -79377.27</td>
    <td align="right">       0.00</td>
    <td align="right">   -2752.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     737.27</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   84989.25</td>
    <td align="right">       0.00</td>
    <td align="right">   -5447.83</td>
    <td align="right">       0.00</td>
    <td align="right">     -77.57</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -31502.18</td>
    <td align="right">       0.00</td>
    <td align="right">   -2496.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1578.64</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   33172.19</td>
    <td align="right">       0.00</td>
    <td align="right">   -2425.94</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.95</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -31443.39</td>
    <td align="right">       0.00</td>
    <td align="right">   -2429.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1598.43</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32965.95</td>
    <td align="right">       0.00</td>
    <td align="right">   -2365.31</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.40</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -31755.84</td>
    <td align="right">       0.00</td>
    <td align="right">   -2432.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1759.15</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   33121.30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2365.98</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">01-MAY-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -33526.02</td>
    <td align="right">       0.00</td>
    <td align="right">   -2171.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1745.27</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35701.34</td>
    <td align="right">       0.00</td>
    <td align="right">   -3424.29</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -61709.20</td>
    <td align="right">       0.00</td>
    <td align="right">   -3040.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     402.31</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   64905.45</td>
    <td align="right">       0.00</td>
    <td align="right">   -2742.83</td>
    <td align="right">       0.00</td>
    <td align="right">     -42.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2924.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.47</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">    2236.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     588.36</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">08-OCT-14:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10751.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.35</td>
    <td align="right">     206.21</td>
    <td align="right">    9444.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     929.74</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.02</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4697.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.16</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">    3542.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     982.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.11</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">14-AUG-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -40321.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37502.50</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5481.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.37</td>
    <td align="right">      79.64</td>
    <td align="right">     464.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4928.74</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13869.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12792.80</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11488.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.13</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10179.86</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11333.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.11</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10025.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5593.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.32</td>
    <td align="right">     137.06</td>
    <td align="right">     464.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4983.07</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">13-AUG-17:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -50206.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     322.04</td>
    <td align="right">     723.04</td>
    <td align="right">   55292.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.85</td>
    <td align="right">   -6122.58</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -46571.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     227.49</td>
    <td align="right">     471.02</td>
    <td align="right">   26719.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19160.92</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.60</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -92298.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     400.71</td>
    <td align="right">     629.07</td>
    <td align="right">   53975.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   37309.28</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.76</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -22936.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.56</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">   22991.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -28.38</td>
    <td align="right">    -523.43</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">17-JUL-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -122540.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      50.84</td>
    <td align="right">     598.22</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  134073.64</td>
    <td align="right">       0.00</td>
    <td align="right">  -14706.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -151.79</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">25-SEP-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -152238.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.21</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  163680.36</td>
    <td align="right">       0.00</td>
    <td align="right">  -17193.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -249.97</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">13-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -128683.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.34</td>
    <td align="right">     326.64</td>
    <td align="right">    2718.58</td>
    <td align="right">   92904.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32744.62</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -62.47</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">03-JUL-05:35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -66062.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      81.29</td>
    <td align="right">     671.54</td>
    <td align="right">    4513.74</td>
    <td align="right">   46944.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13937.61</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -86.36</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2873.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.50</td>
    <td align="right">      56.00</td>
    <td align="right">     225.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2587.65</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">06-SEP-13:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8092.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     461.92</td>
    <td align="right">     102.13</td>
    <td align="right">    1223.29</td>
    <td align="right">   11853.08</td>
    <td align="right">       0.00</td>
    <td align="right">       1.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5549.65</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -686.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     142.11</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -156.14</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -40805.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     174.90</td>
    <td align="right">   20666.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19964.02</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">11-JUL-10:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24726.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2796.75</td>
    <td align="right">     950.24</td>
    <td align="right">    7407.19</td>
    <td align="right">   23333.59</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9765.53</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">11-AUG-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5311.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     110.92</td>
    <td align="right">      42.33</td>
    <td align="right">     452.93</td>
    <td align="right">    7628.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2923.82</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">30-JUN-17:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4735.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      79.23</td>
    <td align="right">     122.27</td>
    <td align="right">     251.63</td>
    <td align="right">    7011.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2728.87</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3649.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     252.20</td>
    <td align="right">     585.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2811.61</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -67828.15</td>
    <td align="right">       0.00</td>
    <td align="right">   -4300.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     978.80</td>
    <td align="right">    2308.33</td>
    <td align="right">    4373.10</td>
    <td align="right">   38575.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25942.29</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -49.58</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -41593.66</td>
    <td align="right">       0.00</td>
    <td align="right">   -1641.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     192.94</td>
    <td align="right">     749.10</td>
    <td align="right">    1419.16</td>
    <td align="right">   25973.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14952.42</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -52.08</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -42206.79</td>
    <td align="right">       0.00</td>
    <td align="right">   -1458.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     250.45</td>
    <td align="right">     749.10</td>
    <td align="right">    1419.16</td>
    <td align="right">    2772.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   38521.03</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -47.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -86726.23</td>
    <td align="right">       0.00</td>
    <td align="right">  -12162.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1885.99</td>
    <td align="right">    5481.26</td>
    <td align="right">   10384.16</td>
    <td align="right">   36725.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   44555.48</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -142.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -58383.17</td>
    <td align="right">       0.00</td>
    <td align="right">   -2170.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     222.30</td>
    <td align="right">     967.43</td>
    <td align="right">    1832.78</td>
    <td align="right">   25809.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   31784.66</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -62.87</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -54853.83</td>
    <td align="right">       0.00</td>
    <td align="right">   -1866.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     320.89</td>
    <td align="right">     947.91</td>
    <td align="right">    1804.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   58724.38</td>
    <td align="right">       0.00</td>
    <td align="right">   -5035.46</td>
    <td align="right">       0.00</td>
    <td align="right">     -42.54</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right"> -151538.82</td>
    <td align="right">       0.00</td>
    <td align="right">  -16529.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2041.41</td>
    <td align="right">    6935.95</td>
    <td align="right">   13207.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  158177.55</td>
    <td align="right">       0.00</td>
    <td align="right">  -12176.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -116.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -65754.59</td>
    <td align="right">       0.00</td>
    <td align="right">   -3655.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1171.10</td>
    <td align="right">    2308.33</td>
    <td align="right">    4373.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   66332.35</td>
    <td align="right">       0.00</td>
    <td align="right">   -4742.50</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4755.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     343.38</td>
    <td align="right">      92.49</td>
    <td align="right">    1169.24</td>
    <td align="right">    6454.68</td>
    <td align="right">       0.00</td>
    <td align="right">       1.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3306.49</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">03-JUL-08:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4860.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     441.49</td>
    <td align="right">     147.98</td>
    <td align="right">    1169.24</td>
    <td align="right">    6720.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.73</td>
    <td align="right">   -3618.01</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">10-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -618.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     142.12</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -224.72</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -11116.68</td>
    <td align="right">       0.00</td>
    <td align="right">    -661.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     121.72</td>
    <td align="right">     329.76</td>
    <td align="right">     624.73</td>
    <td align="right">    5456.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5253.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.80</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -28485.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     432.91</td>
    <td align="right">    6429.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   21986.22</td>
    <td align="right">       0.00</td>
    <td align="right">    -356.79</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.80</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8557.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -314.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      29.53</td>
    <td align="right">     138.20</td>
    <td align="right">     261.83</td>
    <td align="right">    3668.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4783.32</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -8033.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -273.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.34</td>
    <td align="right">     135.42</td>
    <td align="right">     257.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8617.39</td>
    <td align="right">       0.00</td>
    <td align="right">    -741.31</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -22929.92</td>
    <td align="right">       0.00</td>
    <td align="right">   -2425.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     267.94</td>
    <td align="right">     990.85</td>
    <td align="right">    1886.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24026.78</td>
    <td align="right">       0.00</td>
    <td align="right">   -1799.70</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.68</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">24-OCT-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1345.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.29</td>
    <td align="right">      94.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1225.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">06-JUL-05:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -679.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     679.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">06-JUL-05:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -681.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     681.34</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7817.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     153.34</td>
    <td align="right">     548.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7115.26</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">24-OCT-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1346.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.29</td>
    <td align="right">      94.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1226.36</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15065.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     306.69</td>
    <td align="right">    1097.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13660.48</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">15-AUG-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1616.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1503.88</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">10-JUL-05:38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.69</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">10-JUL-05:38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.85</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">09-OCT-12:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1776.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      53.49</td>
    <td align="right">       0.00</td>
    <td align="right">    3688.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.12</td>
    <td align="right">   -1964.45</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">15-AUG-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1825.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.04</td>
    <td align="right">     100.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1697.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2895.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2842.56</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11453.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     220.79</td>
    <td align="right">     790.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10442.05</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2492.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2492.06</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2517.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2517.32</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13034.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     252.34</td>
    <td align="right">     903.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11879.08</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">03-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1895.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1783.46</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">10-JUL-05:40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.05</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">10-JUL-05:40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.17</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">03-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2141.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.04</td>
    <td align="right">     100.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2013.55</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2293.74</td>
    <td align="right">       0.00</td>
    <td align="right">   -1671.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     334.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3630.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">11-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">    -453.59</td>
    <td align="right">       0.00</td>
    <td align="right">    -319.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     661.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">11-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">    -503.21</td>
    <td align="right">       0.00</td>
    <td align="right">    -365.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.04</td>
    <td align="right">     100.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     740.43</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">  -18394.68</td>
    <td align="right">       0.00</td>
    <td align="right">  -13621.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2676.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   29339.94</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">11-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -4323.43</td>
    <td align="right">       0.00</td>
    <td align="right">   -2604.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     196.26</td>
    <td align="right">     702.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6029.05</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">11-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -4896.97</td>
    <td align="right">       0.00</td>
    <td align="right">   -2975.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     224.30</td>
    <td align="right">     802.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6845.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2911.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2858.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11475.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     220.79</td>
    <td align="right">     790.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10464.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2497.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2497.65</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">17-JUL-05:33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2523.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2523.03</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">20-JUN-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13059.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     252.34</td>
    <td align="right">     903.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11904.28</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -868.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     756.37</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.31</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -991.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.04</td>
    <td align="right">     100.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     863.32</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2270.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.95</td>
    <td align="right">     135.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2068.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">10-JUL-08:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19354.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2266.09</td>
    <td align="right">       0.00</td>
    <td align="right">   29297.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.70</td>
    <td align="right">  -12200.56</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4219.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     171.73</td>
    <td align="right">     614.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3433.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1212.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1212.81</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1324.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1324.73</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4791.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     196.26</td>
    <td align="right">     702.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3892.13</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5339.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     284.08</td>
    <td align="right">     585.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4469.91</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -16912.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     331.62</td>
    <td align="right">       0.00</td>
    <td align="right">    3008.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13580.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -7.39</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -416.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     220.79</td>
    <td align="right">     395.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -199.34</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.76</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.47</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -473.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     252.34</td>
    <td align="right">     451.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -230.77</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -512.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      40.58</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     388.17</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">05-JUL-20:38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2363.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     230.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2164.39</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -31.11</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">10-JUL-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">  -12868.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12878.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.43</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">  -91576.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   91702.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -126.05</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">  -12614.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12622.52</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">  -92104.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   92214.48</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -109.63</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">14-AUG-05:31</td>
    <td align="right">       0.00</td>
    <td align="right">  -13930.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14140.45</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -209.58</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">10-JUL-05:30</td>
    <td align="right">       0.00</td>
    <td align="right">-1201275.25</td>
    <td align="right">       0.00</td>
    <td align="right">-1774563.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25208.41</td>
    <td align="right">   54617.16</td>
    <td align="right">  154363.12</td>
    <td align="right">  815100.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 2006152.87</td>
    <td align="right">       0.00</td>
    <td align="right">  -75707.75</td>
    <td align="right">       0.00</td>
    <td align="right">   -3895.56</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">12-DEC-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1468.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     356.83</td>
    <td align="right">     378.60</td>
    <td align="right">     784.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2988.37</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">12-DEC-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     677.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     173.64</td>
    <td align="right">     324.25</td>
    <td align="right">     376.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1551.32</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">12-DEC-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2497.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     520.04</td>
    <td align="right">    1062.45</td>
    <td align="right">    1461.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5541.66</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">03-DEC-08:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12369.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      49.81</td>
    <td align="right">     468.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8504.07</td>
    <td align="right">       0.00</td>
    <td align="right">     -83.82</td>
    <td align="right">   -4300.45</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     609.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -729.25</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10318.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      58.30</td>
    <td align="right">     184.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4116.67</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.72</td>
    <td align="right">   -6411.35</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   29859.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     479.90</td>
    <td align="right">    1516.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4138.92</td>
    <td align="right">       0.00</td>
    <td align="right">     -31.95</td>
    <td align="right">  -27684.70</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10762.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      58.30</td>
    <td align="right">     184.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4095.39</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.75</td>
    <td align="right">   -6876.94</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2782.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.97</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1555.34</td>
    <td align="right">       0.00</td>
    <td align="right">     -14.68</td>
    <td align="right">   -1317.22</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8369.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.75</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2511.18</td>
    <td align="right">       0.00</td>
    <td align="right">     -19.86</td>
    <td align="right">   -6019.69</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4281.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.82</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2445.18</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.14</td>
    <td align="right">   -1994.56</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   29110.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -31929.70</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1847.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.54</td>
    <td align="right">      79.64</td>
    <td align="right">     464.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2407.20</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4585.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5662.44</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1714.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      33.16</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3036.35</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3422.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      33.20</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4743.92</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1533.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.49</td>
    <td align="right">     137.06</td>
    <td align="right">     464.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2150.37</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   52839.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      23.75</td>
    <td align="right">     180.69</td>
    <td align="right">     611.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14913.81</td>
    <td align="right">       0.00</td>
    <td align="right">    -148.05</td>
    <td align="right">  -38594.37</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30349.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.83</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10578.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -85.91</td>
    <td align="right">  -20191.80</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   46553.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.04</td>
    <td align="right">     120.46</td>
    <td align="right">     407.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13695.96</td>
    <td align="right">       0.00</td>
    <td align="right">    -112.34</td>
    <td align="right">  -33289.38</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   20648.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.93</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10440.88</td>
    <td align="right">       0.00</td>
    <td align="right">    -101.23</td>
    <td align="right">  -10613.50</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  103322.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      97.44</td>
    <td align="right">     651.42</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -25111.32</td>
    <td align="right">       0.00</td>
    <td align="right">    -244.76</td>
    <td align="right">  -81391.77</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  121967.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     168.89</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -36130.43</td>
    <td align="right">       0.00</td>
    <td align="right">    -287.13</td>
    <td align="right">  -91631.56</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  100740.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      98.94</td>
    <td align="right">     661.75</td>
    <td align="right">    2718.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24603.82</td>
    <td align="right">       0.00</td>
    <td align="right">    -244.57</td>
    <td align="right">  -79371.20</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   52352.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     162.95</td>
    <td align="right">    1098.72</td>
    <td align="right">    4513.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -32607.45</td>
    <td align="right">       0.00</td>
    <td align="right">    -312.21</td>
    <td align="right">  -25208.01</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1128.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.54</td>
    <td align="right">      56.00</td>
    <td align="right">     225.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1417.09</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">03-DEC-08:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13148.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      49.81</td>
    <td align="right">     468.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8483.08</td>
    <td align="right">       0.00</td>
    <td align="right">     -87.62</td>
    <td align="right">   -5096.72</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1423.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1542.81</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11608.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      63.72</td>
    <td align="right">     201.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4398.41</td>
    <td align="right">       0.00</td>
    <td align="right">     -35.96</td>
    <td align="right">   -7438.94</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34375.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     474.47</td>
    <td align="right">    1498.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4048.50</td>
    <td align="right">       0.00</td>
    <td align="right">     -38.13</td>
    <td align="right">  -32261.80</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12044.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      63.72</td>
    <td align="right">     201.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4381.11</td>
    <td align="right">       0.00</td>
    <td align="right">     -36.02</td>
    <td align="right">   -7892.22</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     784.30</td>
    <td align="right">      69.63</td>
    <td align="right">       0.00</td>
    <td align="right">     -69.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -903.98</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">    5556.61</td>
    <td align="right">     111.98</td>
    <td align="right">       0.00</td>
    <td align="right">    -111.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     280.00</td>
    <td align="right">      92.07</td>
    <td align="right">     186.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1443.72</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.81</td>
    <td align="right">   -4659.40</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">    7537.67</td>
    <td align="right">     104.48</td>
    <td align="right">       0.00</td>
    <td align="right">    -104.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     375.41</td>
    <td align="right">      79.77</td>
    <td align="right">     161.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2448.15</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.14</td>
    <td align="right">   -5679.91</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">    7961.01</td>
    <td align="right">     105.68</td>
    <td align="right">       0.00</td>
    <td align="right">    -105.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     210.00</td>
    <td align="right">      79.76</td>
    <td align="right">     161.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2483.90</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.17</td>
    <td align="right">   -5902.04</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">    2595.40</td>
    <td align="right">      77.45</td>
    <td align="right">       0.00</td>
    <td align="right">     -77.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     257.56</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -917.13</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.25</td>
    <td align="right">   -2138.52</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    2429.27</td>
    <td align="right">      77.08</td>
    <td align="right">       0.00</td>
    <td align="right">     -77.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     189.04</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -414.70</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.36</td>
    <td align="right">   -2409.19</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    2438.99</td>
    <td align="right">      77.08</td>
    <td align="right">       0.00</td>
    <td align="right">     -77.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -414.70</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.36</td>
    <td align="right">   -2409.88</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    2772.90</td>
    <td align="right">      78.20</td>
    <td align="right">       0.00</td>
    <td align="right">     -78.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      98.68</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -414.36</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.37</td>
    <td align="right">   -2662.80</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6600.42</td>
    <td align="right">     189.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -189.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     177.95</td>
    <td align="right">     186.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -658.10</td>
    <td align="right">       0.00</td>
    <td align="right">     -10.25</td>
    <td align="right">   -6296.27</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">    7719.94</td>
    <td align="right">     106.50</td>
    <td align="right">       0.00</td>
    <td align="right">    -106.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     280.00</td>
    <td align="right">      79.77</td>
    <td align="right">     161.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2513.09</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.10</td>
    <td align="right">   -5706.88</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">    8294.97</td>
    <td align="right">     108.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -108.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     140.00</td>
    <td align="right">      79.76</td>
    <td align="right">     161.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2463.63</td>
    <td align="right">       0.00</td>
    <td align="right">     -21.13</td>
    <td align="right">   -6191.32</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3532.61</td>
    <td align="right">      89.75</td>
    <td align="right">       0.00</td>
    <td align="right">     -89.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      70.00</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -434.17</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.54</td>
    <td align="right">   -3373.85</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3137.75</td>
    <td align="right">     102.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -102.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     251.32</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -442.92</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.73</td>
    <td align="right">   -3151.37</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3337.68</td>
    <td align="right">      93.60</td>
    <td align="right">       0.00</td>
    <td align="right">     -93.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      77.50</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -438.42</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.60</td>
    <td align="right">   -3182.11</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3467.93</td>
    <td align="right">      96.41</td>
    <td align="right">       0.00</td>
    <td align="right">     -96.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     184.11</td>
    <td align="right">      70.11</td>
    <td align="right">     141.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -438.09</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.64</td>
    <td align="right">   -3419.27</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6396.15</td>
    <td align="right">     573.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -573.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     288.23</td>
    <td align="right">     669.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7353.53</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">   46575.34</td>
    <td align="right">     905.39</td>
    <td align="right">       0.00</td>
    <td align="right">    -905.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3003.23</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11204.16</td>
    <td align="right">       0.00</td>
    <td align="right">    -121.85</td>
    <td align="right">  -40479.10</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">   62100.94</td>
    <td align="right">     828.14</td>
    <td align="right">       0.00</td>
    <td align="right">    -828.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     705.43</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19635.25</td>
    <td align="right">       0.00</td>
    <td align="right">    -217.08</td>
    <td align="right">  -44883.04</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">   64424.95</td>
    <td align="right">     841.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -841.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1738.22</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19874.27</td>
    <td align="right">       0.00</td>
    <td align="right">    -217.39</td>
    <td align="right">  -48000.34</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">   20099.98</td>
    <td align="right">     613.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -613.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2060.47</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7327.19</td>
    <td align="right">       0.00</td>
    <td align="right">     -76.84</td>
    <td align="right">  -16451.98</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">   19821.79</td>
    <td align="right">     615.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -615.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2268.45</td>
    <td align="right">     560.90</td>
    <td align="right">    1134.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7355.49</td>
    <td align="right">       0.00</td>
    <td align="right">     -76.86</td>
    <td align="right">  -16353.45</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">   18936.38</td>
    <td align="right">     609.32</td>
    <td align="right">       0.00</td>
    <td align="right">    -609.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1680.00</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7358.56</td>
    <td align="right">       0.00</td>
    <td align="right">     -76.80</td>
    <td align="right">  -14876.62</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">   22646.81</td>
    <td align="right">     619.80</td>
    <td align="right">       0.00</td>
    <td align="right">    -619.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     686.83</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7330.04</td>
    <td align="right">       0.00</td>
    <td align="right">     -76.91</td>
    <td align="right">  -17622.27</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">   62705.45</td>
    <td align="right">     849.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -849.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1373.65</td>
    <td align="right">     638.13</td>
    <td align="right">    1290.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20138.06</td>
    <td align="right">       0.00</td>
    <td align="right">    -172.01</td>
    <td align="right">  -45698.04</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">   65708.27</td>
    <td align="right">     861.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -861.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1501.62</td>
    <td align="right">     638.08</td>
    <td align="right">    1290.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19737.05</td>
    <td align="right">       0.00</td>
    <td align="right">    -172.21</td>
    <td align="right">  -49229.49</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">   26166.47</td>
    <td align="right">     811.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -811.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2937.39</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7564.79</td>
    <td align="right">       0.00</td>
    <td align="right">     -62.53</td>
    <td align="right">  -23172.13</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">   24426.76</td>
    <td align="right">     890.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -890.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2694.92</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7648.15</td>
    <td align="right">       0.00</td>
    <td align="right">     -63.26</td>
    <td align="right">  -21105.85</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">   24704.50</td>
    <td align="right">     897.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -897.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3313.00</td>
    <td align="right">     560.92</td>
    <td align="right">    1134.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7643.15</td>
    <td align="right">       0.00</td>
    <td align="right">     -63.31</td>
    <td align="right">  -22006.63</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">   26928.87</td>
    <td align="right">     828.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -828.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2240.00</td>
    <td align="right">     560.91</td>
    <td align="right">    1134.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7585.11</td>
    <td align="right">       0.00</td>
    <td align="right">     -62.67</td>
    <td align="right">  -23216.66</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">   50004.21</td>
    <td align="right">     910.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -910.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     560.00</td>
    <td align="right">     736.56</td>
    <td align="right">    1489.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11460.16</td>
    <td align="right">       0.00</td>
    <td align="right">    -121.91</td>
    <td align="right">  -41208.68</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2922.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.97</td>
    <td align="right">      22.54</td>
    <td align="right">      79.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1543.88</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.96</td>
    <td align="right">   -1470.86</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8376.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.75</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2487.84</td>
    <td align="right">       0.00</td>
    <td align="right">     -18.77</td>
    <td align="right">   -6050.82</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4251.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.82</td>
    <td align="right">      49.28</td>
    <td align="right">     127.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2427.34</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.40</td>
    <td align="right">   -1984.89</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28932.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     548.21</td>
    <td align="right">    2270.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -31751.37</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1816.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.51</td>
    <td align="right">      79.64</td>
    <td align="right">     464.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2375.75</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4521.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     324.25</td>
    <td align="right">     752.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5598.05</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1573.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      33.10</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2895.10</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3300.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      33.13</td>
    <td align="right">     293.71</td>
    <td align="right">     994.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4621.81</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1478.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.46</td>
    <td align="right">     137.06</td>
    <td align="right">     464.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2094.79</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   52668.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      23.73</td>
    <td align="right">     180.69</td>
    <td align="right">     611.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14810.33</td>
    <td align="right">       0.00</td>
    <td align="right">    -130.47</td>
    <td align="right">  -38544.41</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30367.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.81</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10496.31</td>
    <td align="right">       0.00</td>
    <td align="right">     -81.14</td>
    <td align="right">  -20297.82</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   46404.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.02</td>
    <td align="right">     120.46</td>
    <td align="right">     407.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13585.87</td>
    <td align="right">       0.00</td>
    <td align="right">    -106.10</td>
    <td align="right">  -33256.92</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   20672.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.92</td>
    <td align="right">     112.31</td>
    <td align="right">     380.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10370.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -89.20</td>
    <td align="right">  -10719.96</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  102933.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      97.38</td>
    <td align="right">     651.42</td>
    <td align="right">    2676.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24936.57</td>
    <td align="right">       0.00</td>
    <td align="right">    -215.94</td>
    <td align="right">  -81206.38</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  122293.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     168.71</td>
    <td align="right">    1157.42</td>
    <td align="right">    4754.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -35850.84</td>
    <td align="right">       0.00</td>
    <td align="right">    -271.41</td>
    <td align="right">  -92252.33</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  100470.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      98.88</td>
    <td align="right">     661.75</td>
    <td align="right">    2718.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24454.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -215.76</td>
    <td align="right">  -79279.36</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   52638.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     163.20</td>
    <td align="right">    1098.72</td>
    <td align="right">    4513.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -32361.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -275.15</td>
    <td align="right">  -25777.74</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1107.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.52</td>
    <td align="right">      56.00</td>
    <td align="right">     225.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1396.10</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11644.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     335.40</td>
    <td align="right">     271.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3398.02</td>
    <td align="right">       0.00</td>
    <td align="right">     -29.24</td>
    <td align="right">   -8824.22</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">04-JAN-07:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     976.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.46</td>
    <td align="right">     108.08</td>
    <td align="right">     125.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1229.69</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   47010.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2408.73</td>
    <td align="right">    1646.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6396.60</td>
    <td align="right">       0.00</td>
    <td align="right">    -108.57</td>
    <td align="right">  -44560.15</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6437.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     242.59</td>
    <td align="right">     100.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1974.31</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.70</td>
    <td align="right">   -4788.52</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5359.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     242.59</td>
    <td align="right">     100.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1349.92</td>
    <td align="right">       0.00</td>
    <td align="right">     -15.13</td>
    <td align="right">   -4338.06</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4598.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     252.20</td>
    <td align="right">     585.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5436.23</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">   49864.07</td>
    <td align="right">    1256.21</td>
    <td align="right">       0.00</td>
    <td align="right">   -1256.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1206.49</td>
    <td align="right">    1508.10</td>
    <td align="right">    3227.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11831.76</td>
    <td align="right">       0.00</td>
    <td align="right">    -136.22</td>
    <td align="right">  -43838.55</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">   32852.81</td>
    <td align="right">     470.30</td>
    <td align="right">       0.00</td>
    <td align="right">    -470.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     391.54</td>
    <td align="right">     489.41</td>
    <td align="right">    1047.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10490.02</td>
    <td align="right">       0.00</td>
    <td align="right">    -126.11</td>
    <td align="right">  -24165.13</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">   35044.78</td>
    <td align="right">     481.61</td>
    <td align="right">       0.00</td>
    <td align="right">    -481.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     391.54</td>
    <td align="right">     489.41</td>
    <td align="right">    1047.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10612.74</td>
    <td align="right">       0.00</td>
    <td align="right">    -126.42</td>
    <td align="right">  -26234.09</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">  103703.89</td>
    <td align="right">    2794.93</td>
    <td align="right">       0.00</td>
    <td align="right">   -2794.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2864.89</td>
    <td align="right">    3581.07</td>
    <td align="right">    7664.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -30040.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -338.68</td>
    <td align="right">  -87435.76</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">   42417.98</td>
    <td align="right">     615.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -615.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     569.49</td>
    <td align="right">     701.30</td>
    <td align="right">    1452.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12660.08</td>
    <td align="right">       0.00</td>
    <td align="right">    -114.59</td>
    <td align="right">  -32366.20</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">   41934.86</td>
    <td align="right">     618.25</td>
    <td align="right">       0.00</td>
    <td align="right">    -618.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     569.49</td>
    <td align="right">     701.30</td>
    <td align="right">    1452.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12430.54</td>
    <td align="right">       0.00</td>
    <td align="right">    -114.63</td>
    <td align="right">  -32112.58</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">  135131.66</td>
    <td align="right">    3742.17</td>
    <td align="right">       0.00</td>
    <td align="right">   -3742.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4167.01</td>
    <td align="right">    5131.45</td>
    <td align="right">   10625.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -30529.43</td>
    <td align="right">       0.00</td>
    <td align="right">    -260.94</td>
    <td align="right"> -124264.91</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">   50980.24</td>
    <td align="right">    1263.33</td>
    <td align="right">       0.00</td>
    <td align="right">   -1263.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1206.49</td>
    <td align="right">    1508.10</td>
    <td align="right">    3227.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12110.84</td>
    <td align="right">       0.00</td>
    <td align="right">    -136.29</td>
    <td align="right">  -44675.58</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7783.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     320.58</td>
    <td align="right">     259.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3367.91</td>
    <td align="right">       0.00</td>
    <td align="right">     -39.30</td>
    <td align="right">   -4956.55</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7583.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     320.58</td>
    <td align="right">     259.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3346.59</td>
    <td align="right">       0.00</td>
    <td align="right">     -39.28</td>
    <td align="right">   -4777.94</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1772.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.03</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1891.84</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">    8929.77</td>
    <td align="right">     193.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -193.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     172.36</td>
    <td align="right">     215.44</td>
    <td align="right">     461.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1696.71</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.09</td>
    <td align="right">   -8061.89</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">    6264.70</td>
    <td align="right">      89.37</td>
    <td align="right">       0.00</td>
    <td align="right">     -89.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      81.36</td>
    <td align="right">     100.19</td>
    <td align="right">     207.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1813.41</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.62</td>
    <td align="right">   -4823.65</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">    6210.47</td>
    <td align="right">      89.82</td>
    <td align="right">       0.00</td>
    <td align="right">     -89.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      81.36</td>
    <td align="right">     100.19</td>
    <td align="right">     207.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1780.34</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.63</td>
    <td align="right">   -4802.49</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">   21529.12</td>
    <td align="right">     551.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -551.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     595.29</td>
    <td align="right">     733.06</td>
    <td align="right">    1517.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4374.03</td>
    <td align="right">       0.00</td>
    <td align="right">     -37.88</td>
    <td align="right">  -19963.44</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">12-DEC-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     584.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     236.57</td>
    <td align="right">     423.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1244.88</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">12-DEC-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -37.37</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">12-DEC-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -37.30</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">12-DEC-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     286.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1380.10</td>
    <td align="right">    2470.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4136.66</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">12-DEC-16:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     585.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     236.57</td>
    <td align="right">     423.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1245.28</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">07-DEC-12:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7071.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2760.19</td>
    <td align="right">    4940.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14772.45</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     564.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -677.24</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">20-MAR-06:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.79</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">20-MAR-06:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.83</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1595.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -599.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.72</td>
    <td align="right">    -996.12</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     631.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.04</td>
    <td align="right">     100.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -760.32</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2064.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2116.68</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4257.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     220.79</td>
    <td align="right">     790.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5268.26</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">03-NOV-18:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     616.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -616.81</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">03-NOV-18:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     590.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -590.92</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4845.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     252.34</td>
    <td align="right">     903.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6001.33</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1165.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1278.32</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">28-DEC-17:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.52</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">28-DEC-17:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.53</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1302.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.04</td>
    <td align="right">     100.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1430.96</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    2443.78</td>
    <td align="right">     529.08</td>
    <td align="right">       0.00</td>
    <td align="right">    -529.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     334.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2778.32</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     688.14</td>
    <td align="right">     103.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -103.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -800.50</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     779.61</td>
    <td align="right">     117.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -117.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.04</td>
    <td align="right">     100.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -908.03</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   19237.42</td>
    <td align="right">    4201.09</td>
    <td align="right">       0.00</td>
    <td align="right">   -4201.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2676.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -21913.74</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5543.34</td>
    <td align="right">     847.02</td>
    <td align="right">       0.00</td>
    <td align="right">    -847.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     196.26</td>
    <td align="right">     702.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6442.21</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6277.11</td>
    <td align="right">     966.75</td>
    <td align="right">       0.00</td>
    <td align="right">    -966.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     224.30</td>
    <td align="right">     802.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7304.39</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2046.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2099.44</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4191.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     220.79</td>
    <td align="right">     790.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5203.21</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4774.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     252.34</td>
    <td align="right">     903.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5930.65</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">04-JAN-07:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     880.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      73.60</td>
    <td align="right">     131.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1086.17</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">04-JAN-07:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     996.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      84.11</td>
    <td align="right">     150.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1231.25</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   51524.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2266.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4711.75</td>
    <td align="right">       0.00</td>
    <td align="right">     -81.99</td>
    <td align="right">  -48997.06</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">04-JAN-07:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4520.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     515.19</td>
    <td align="right">     922.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5957.83</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">04-JAN-07:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5103.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     588.79</td>
    <td align="right">    1053.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6746.60</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6101.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     284.08</td>
    <td align="right">     585.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6970.61</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15103.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     361.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2096.47</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.71</td>
    <td align="right">  -13344.76</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1448.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.53</td>
    <td align="right">      87.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1560.66</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1638.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.04</td>
    <td align="right">     100.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1767.36</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1638.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      40.58</td>
    <td align="right">      83.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1762.67</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8178.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     230.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -153.02</td>
    <td align="right">   -8255.76</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">04-DEC-12:30</td>
    <td align="right">    6564.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -19.58</td>
    <td align="right">   -6545.13</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">   83012.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -83012.40</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">02-JAN-07:15</td>
    <td align="right">    6874.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.17</td>
    <td align="right">   -6857.83</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">09-JUL-09:00</td>
    <td align="right">   83449.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -83450.81</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">   38075.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -929.21</td>
    <td align="right">  -37145.96</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">23-JAN-06:30</td>
    <td align="right"> 1007147.28</td>
    <td align="right">  103653.37</td>
    <td align="right"> 1472865.09</td>
    <td align="right"> -103653.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   43851.98</td>
    <td align="right">   53238.85</td>
    <td align="right">  145616.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -760720.51</td>
    <td align="right">       0.00</td>
    <td align="right">   -8845.18</td>
    <td align="right">-1953154.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:15:50</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">     2.6534</td>
    <td align="right">     0.0000</td>
    <td align="right">    21.5165</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.9492</td>
    <td align="right">     2.5263</td>
    <td align="right">     0.3757</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.9492</td>
    <td align="right">     0.3757</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">    57.4504</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">    42.0111</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">     6.6170</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.0604</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">     0.6838</td>
    <td align="right">     0.0000</td>
    <td align="right">    39.1971</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1523</td>
    <td align="right">     0.6838</td>
    <td align="right">     0.0390</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.5018</td>
    <td align="right">     0.7338</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">     5.2935</td>
    <td align="right">     0.0000</td>
    <td align="right">   321.8441</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.7897</td>
    <td align="right">     5.2935</td>
    <td align="right">     0.0251</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     3.8503</td>
    <td align="right">     0.7274</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">    57.6344</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">    42.1527</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">     3.2156</td>
    <td align="right">     0.0000</td>
    <td align="right">   322.3029</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     3.2156</td>
    <td align="right">     3.2156</td>
    <td align="right">     0.1349</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     3.2156</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.0000</td>
    <td align="right">    25.2939</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.1148</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2524</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">    24.8411</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">    22.2181</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">     6.2785</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7274</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">     0.2762</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2762</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">     2.6534</td>
    <td align="right">     0.0000</td>
    <td align="right">    21.5165</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.9492</td>
    <td align="right">     0.5307</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.9492</td>
    <td align="right">     1.7887</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">    29.0232</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.3290</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">     3.3085</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.7869</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">     0.6838</td>
    <td align="right">     0.0000</td>
    <td align="right">    39.1971</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1523</td>
    <td align="right">     0.6838</td>
    <td align="right">     0.3035</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.5018</td>
    <td align="right">     0.7338</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">     5.2935</td>
    <td align="right">     0.0000</td>
    <td align="right">   321.8441</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.7897</td>
    <td align="right">     5.2935</td>
    <td align="right">     0.2051</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     3.8503</td>
    <td align="right">     0.7274</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">    29.1171</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.4325</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">     3.2156</td>
    <td align="right">     0.0000</td>
    <td align="right">   322.3029</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     3.2156</td>
    <td align="right">     3.2156</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     3.2156</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.0000</td>
    <td align="right">    25.2939</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.2524</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2524</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">    13.3709</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.0751</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">     3.1392</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.9404</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">     0.2762</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2762</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     4.6469</td>
    <td align="right">   0.000305</td>
    <td align="right">     116.13</td>
    <td align="right">     0.0354</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0354</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0354</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">   0.002360</td>
    <td align="right">     2.2305</td>
    <td align="right">   0.000305</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0223</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0223</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0223</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">CAV_BAS</td>
    <td align="right">   0.002360</td>
    <td align="right">    14.6391</td>
    <td align="right">   0.000305</td>
    <td align="right">     365.84</td>
    <td align="right">     0.1461</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1461</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1461</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">   0.000000</td>
    <td align="right">    10.4209</td>
    <td align="right">   0.000610</td>
    <td align="right">     312.30</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">     2.2305</td>
    <td align="right">   0.000305</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">   0.003540</td>
    <td align="right">     4.0954</td>
    <td align="right">   0.000610</td>
    <td align="right">     122.73</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">   0.003540</td>
    <td align="right">    33.7119</td>
    <td align="right">   0.000610</td>
    <td align="right">    1010.31</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">   0.003540</td>
    <td align="right">     4.0954</td>
    <td align="right">   0.000610</td>
    <td align="right">     122.73</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.004719</td>
    <td align="right">     2.0075</td>
    <td align="right">   0.000610</td>
    <td align="right">      50.17</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">     3.2119</td>
    <td align="right">   0.000305</td>
    <td align="right">      80.27</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">     3.2119</td>
    <td align="right">   0.000305</td>
    <td align="right">      80.27</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.000000</td>
    <td align="right">    60.5583</td>
    <td align="right">   0.000305</td>
    <td align="right">    1513.39</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    11.7102</td>
    <td align="right">   0.000305</td>
    <td align="right">     292.64</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    20.0746</td>
    <td align="right">   0.000305</td>
    <td align="right">     501.68</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    25.0932</td>
    <td align="right">   0.000305</td>
    <td align="right">     627.10</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    25.0932</td>
    <td align="right">   0.000305</td>
    <td align="right">     627.10</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    11.7102</td>
    <td align="right">   0.000305</td>
    <td align="right">     292.64</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    15.4373</td>
    <td align="right">   0.000305</td>
    <td align="right">     385.79</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">     9.5956</td>
    <td align="right">   0.000305</td>
    <td align="right">     239.80</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    10.2916</td>
    <td align="right">   0.000305</td>
    <td align="right">     257.19</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">     9.5956</td>
    <td align="right">   0.000305</td>
    <td align="right">     239.80</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    67.5159</td>
    <td align="right">   0.000305</td>
    <td align="right">    1687.27</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">   119.9596</td>
    <td align="right">   0.000305</td>
    <td align="right">    2997.87</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    68.5863</td>
    <td align="right">   0.000305</td>
    <td align="right">    1714.01</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">   113.8757</td>
    <td align="right">   0.000305</td>
    <td align="right">    2845.83</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.000000</td>
    <td align="right">     5.6878</td>
    <td align="right">   0.000305</td>
    <td align="right">     142.14</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">   0.000000</td>
    <td align="right">    10.4209</td>
    <td align="right">   0.000610</td>
    <td align="right">     312.30</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">     2.2305</td>
    <td align="right">   0.000305</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">   0.003540</td>
    <td align="right">     4.4762</td>
    <td align="right">   0.000610</td>
    <td align="right">     134.15</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">   0.003540</td>
    <td align="right">    33.3310</td>
    <td align="right">   0.000610</td>
    <td align="right">     998.89</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">   0.003540</td>
    <td align="right">     4.4762</td>
    <td align="right">   0.000610</td>
    <td align="right">     134.15</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.002360</td>
    <td align="right">     2.2305</td>
    <td align="right">   0.000305</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0223</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0223</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0223</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     4.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     4.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     1.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     4.9666</td>
    <td align="right">   0.000432</td>
    <td align="right">     124.12</td>
    <td align="right">     0.0536</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0536</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0536</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     4.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     107.53</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     107.52</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     1.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     1.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      94.52</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.002360</td>
    <td align="right">    17.8441</td>
    <td align="right">   0.000305</td>
    <td align="right">     445.93</td>
    <td align="right">     0.1780</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1780</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1780</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">    32.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     992.95</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     860.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">    16.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     860.19</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">    24.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     756.15</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">    24.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     756.15</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">    24.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     756.17</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     756.16</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">    16.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     860.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">    16.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     860.20</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">    32.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     756.17</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">    32.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     756.16</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">    32.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     756.17</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">    32.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     756.16</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     992.95</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.004719</td>
    <td align="right">     2.0075</td>
    <td align="right">   0.000610</td>
    <td align="right">      50.17</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">     3.2119</td>
    <td align="right">   0.000305</td>
    <td align="right">      80.27</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">     3.2119</td>
    <td align="right">   0.000305</td>
    <td align="right">      80.27</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.000000</td>
    <td align="right">    60.5583</td>
    <td align="right">   0.000305</td>
    <td align="right">    1513.39</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    11.7102</td>
    <td align="right">   0.000305</td>
    <td align="right">     292.64</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    20.0746</td>
    <td align="right">   0.000305</td>
    <td align="right">     501.68</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    25.0932</td>
    <td align="right">   0.000305</td>
    <td align="right">     627.10</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    25.0932</td>
    <td align="right">   0.000305</td>
    <td align="right">     627.10</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    11.7102</td>
    <td align="right">   0.000305</td>
    <td align="right">     292.64</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    15.4373</td>
    <td align="right">   0.000305</td>
    <td align="right">     385.79</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">     9.5956</td>
    <td align="right">   0.000305</td>
    <td align="right">     239.80</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    10.2916</td>
    <td align="right">   0.000305</td>
    <td align="right">     257.19</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">     9.5956</td>
    <td align="right">   0.000305</td>
    <td align="right">     239.80</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    67.5159</td>
    <td align="right">   0.000305</td>
    <td align="right">    1687.27</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">   119.9596</td>
    <td align="right">   0.000305</td>
    <td align="right">    2997.87</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    68.5863</td>
    <td align="right">   0.000305</td>
    <td align="right">    1714.01</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">   113.8757</td>
    <td align="right">   0.000305</td>
    <td align="right">    2845.83</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">   0.000000</td>
    <td align="right">     5.6878</td>
    <td align="right">   0.000305</td>
    <td align="right">     142.14</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">   0.003540</td>
    <td align="right">     7.2492</td>
    <td align="right">   0.000914</td>
    <td align="right">     181.16</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">     2.2305</td>
    <td align="right">   0.000305</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">   0.003540</td>
    <td align="right">     3.0669</td>
    <td align="right">   0.000305</td>
    <td align="right">      76.65</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">   0.003540</td>
    <td align="right">    43.8945</td>
    <td align="right">   0.000305</td>
    <td align="right">    1096.95</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">   0.003540</td>
    <td align="right">     2.2382</td>
    <td align="right">   0.000610</td>
    <td align="right">      67.08</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">   0.003540</td>
    <td align="right">     2.2382</td>
    <td align="right">   0.000610</td>
    <td align="right">      67.08</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">   0.002360</td>
    <td align="right">    15.6136</td>
    <td align="right">   0.000305</td>
    <td align="right">     390.19</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
