    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">   45106.66</td>
    <td align="right">   51872.66</td>
    <td align="right">      47.29</td>
    <td align="right">      3.298</td>
    <td align="right">      3.793</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00868</td>
    <td align="right">      26.21</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.490</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">    6361.01</td>
    <td align="right">    7315.16</td>
    <td align="right">     109.06</td>
    <td align="right">      0.465</td>
    <td align="right">      0.535</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">    5857.04</td>
    <td align="right">    6735.60</td>
    <td align="right">     100.42</td>
    <td align="right">      0.428</td>
    <td align="right">      0.493</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">    7102.00</td>
    <td align="right">    8167.29</td>
    <td align="right">     146.52</td>
    <td align="right">      0.519</td>
    <td align="right">      0.597</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00892</td>
    <td align="right">      26.96</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.156</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">   56213.76</td>
    <td align="right">   64645.82</td>
    <td align="right">    2006.47</td>
    <td align="right">      4.111</td>
    <td align="right">      4.727</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00847</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.360</td>
    <td align="right">   -4923.52</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">   31397.48</td>
    <td align="right">   36107.11</td>
    <td align="right">     863.34</td>
    <td align="right">      2.182</td>
    <td align="right">      2.510</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.117</td>
    <td align="right">   -1626.22</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">   32043.85</td>
    <td align="right">   36850.43</td>
    <td align="right">     881.11</td>
    <td align="right">      2.343</td>
    <td align="right">      2.695</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00853</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.117</td>
    <td align="right">   -1597.84</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">   50473.50</td>
    <td align="right">   58044.53</td>
    <td align="right">    1896.75</td>
    <td align="right">      3.691</td>
    <td align="right">      4.245</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00883</td>
    <td align="right">      23.04</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.855</td>
    <td align="right">  -11690.65</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">   41744.16</td>
    <td align="right">   48005.79</td>
    <td align="right">     888.80</td>
    <td align="right">      3.053</td>
    <td align="right">      3.510</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.151</td>
    <td align="right">   -2063.54</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">   40087.25</td>
    <td align="right">   46100.34</td>
    <td align="right">     853.52</td>
    <td align="right">      2.931</td>
    <td align="right">      3.371</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00853</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.151</td>
    <td align="right">   -2063.53</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">   81179.92</td>
    <td align="right">   93356.91</td>
    <td align="right">    2362.20</td>
    <td align="right">      5.936</td>
    <td align="right">      6.827</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00853</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.104</td>
    <td align="right">  -15099.19</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">   50702.29</td>
    <td align="right">   58307.64</td>
    <td align="right">    1809.75</td>
    <td align="right">      3.708</td>
    <td align="right">      4.264</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.360</td>
    <td align="right">   -4923.68</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">    7749.34</td>
    <td align="right">    8911.75</td>
    <td align="right">      51.47</td>
    <td align="right">      0.567</td>
    <td align="right">      0.652</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00872</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.069</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">    7617.21</td>
    <td align="right">    8759.79</td>
    <td align="right">      50.59</td>
    <td align="right">      0.557</td>
    <td align="right">      0.641</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00862</td>
    <td align="right">      25.46</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.069</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">    1765.54</td>
    <td align="right">    2030.37</td>
    <td align="right">      36.42</td>
    <td align="right">      0.121</td>
    <td align="right">      0.139</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">    9043.13</td>
    <td align="right">   10399.60</td>
    <td align="right">     322.78</td>
    <td align="right">      0.630</td>
    <td align="right">      0.725</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00868</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.051</td>
    <td align="right">    -712.02</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">   22800.07</td>
    <td align="right">   26220.08</td>
    <td align="right">     203.45</td>
    <td align="right">      1.563</td>
    <td align="right">      1.798</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01012</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">    6118.13</td>
    <td align="right">    7035.85</td>
    <td align="right">     130.26</td>
    <td align="right">      0.447</td>
    <td align="right">      0.514</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.022</td>
    <td align="right">    -294.79</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">    5797.70</td>
    <td align="right">    6667.36</td>
    <td align="right">     123.44</td>
    <td align="right">      0.424</td>
    <td align="right">      0.488</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00853</td>
    <td align="right">      29.07</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.022</td>
    <td align="right">    -294.79</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">   12244.29</td>
    <td align="right">   14080.93</td>
    <td align="right">     356.29</td>
    <td align="right">      0.895</td>
    <td align="right">      1.030</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00853</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.158</td>
    <td align="right">   -2157.03</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">     882.95</td>
    <td align="right">    1015.39</td>
    <td align="right">      16.19</td>
    <td align="right">      0.065</td>
    <td align="right">      0.074</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.038</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.57</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.60</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">    5270.22</td>
    <td align="right">    6060.75</td>
    <td align="right">      16.57</td>
    <td align="right">      0.385</td>
    <td align="right">      0.443</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      26.96</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.223</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">     883.56</td>
    <td align="right">    1016.09</td>
    <td align="right">      16.20</td>
    <td align="right">      0.065</td>
    <td align="right">      0.074</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.038</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">   10233.77</td>
    <td align="right">   11768.83</td>
    <td align="right">      16.08</td>
    <td align="right">      0.748</td>
    <td align="right">      0.861</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      26.96</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.446</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">    1091.86</td>
    <td align="right">    1255.64</td>
    <td align="right">      21.45</td>
    <td align="right">      0.080</td>
    <td align="right">      0.092</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.13</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.26</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">    1187.16</td>
    <td align="right">    1365.23</td>
    <td align="right">     119.62</td>
    <td align="right">      0.087</td>
    <td align="right">      0.100</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00851</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">    1229.98</td>
    <td align="right">    1414.48</td>
    <td align="right">      21.15</td>
    <td align="right">      0.090</td>
    <td align="right">      0.103</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">    2008.75</td>
    <td align="right">    2310.07</td>
    <td align="right">     146.27</td>
    <td align="right">      0.141</td>
    <td align="right">      0.162</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">    7788.79</td>
    <td align="right">    8957.11</td>
    <td align="right">     153.04</td>
    <td align="right">      0.537</td>
    <td align="right">      0.617</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.321</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.334</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.05</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.334</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.91</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">    8851.94</td>
    <td align="right">   10179.73</td>
    <td align="right">     152.19</td>
    <td align="right">      0.609</td>
    <td align="right">      0.701</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.367</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">    1298.06</td>
    <td align="right">    1492.77</td>
    <td align="right">      25.50</td>
    <td align="right">      0.095</td>
    <td align="right">      0.109</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.53</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.64</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">    1463.49</td>
    <td align="right">    1683.01</td>
    <td align="right">      25.16</td>
    <td align="right">      0.107</td>
    <td align="right">      0.123</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">    1852.59</td>
    <td align="right">    2130.48</td>
    <td align="right">      14.70</td>
    <td align="right">      0.135</td>
    <td align="right">      0.156</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">     122.03</td>
    <td align="right">     140.33</td>
    <td align="right">       2.40</td>
    <td align="right">      0.009</td>
    <td align="right">      0.036</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00837</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.036</td>
    <td align="right">    -487.79</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">     137.04</td>
    <td align="right">     157.60</td>
    <td align="right">       2.36</td>
    <td align="right">      0.010</td>
    <td align="right">      0.041</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00837</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.041</td>
    <td align="right">    -557.48</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">   14682.46</td>
    <td align="right">   16884.83</td>
    <td align="right">     116.46</td>
    <td align="right">      1.074</td>
    <td align="right">      1.235</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">    1079.34</td>
    <td align="right">    1241.25</td>
    <td align="right">      21.21</td>
    <td align="right">      0.079</td>
    <td align="right">      0.285</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00837</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.285</td>
    <td align="right">   -3902.33</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">    1214.12</td>
    <td align="right">    1396.24</td>
    <td align="right">      20.87</td>
    <td align="right">      0.089</td>
    <td align="right">      0.326</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00837</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.326</td>
    <td align="right">   -4459.81</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">    2015.75</td>
    <td align="right">    2318.11</td>
    <td align="right">     146.78</td>
    <td align="right">      0.141</td>
    <td align="right">      0.162</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">    7808.49</td>
    <td align="right">    8979.76</td>
    <td align="right">     153.42</td>
    <td align="right">      0.538</td>
    <td align="right">      0.619</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.321</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.334</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.05</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.334</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.92</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">    8874.25</td>
    <td align="right">   10205.39</td>
    <td align="right">     152.57</td>
    <td align="right">      0.611</td>
    <td align="right">      0.703</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.367</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">    1670.90</td>
    <td align="right">    1921.53</td>
    <td align="right">      32.83</td>
    <td align="right">      0.114</td>
    <td align="right">      0.131</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.46</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.83</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">    1890.92</td>
    <td align="right">    2174.55</td>
    <td align="right">      32.51</td>
    <td align="right">      0.129</td>
    <td align="right">      0.148</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">    6147.39</td>
    <td align="right">    7069.50</td>
    <td align="right">      78.05</td>
    <td align="right">      0.415</td>
    <td align="right">      0.477</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.055</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">   51243.03</td>
    <td align="right">   58929.48</td>
    <td align="right">     157.95</td>
    <td align="right">      3.747</td>
    <td align="right">      4.309</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00851</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.796</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">    5751.66</td>
    <td align="right">    6614.41</td>
    <td align="right">     113.01</td>
    <td align="right">      0.397</td>
    <td align="right">      0.457</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.260</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.86</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.260</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.91</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">    6509.41</td>
    <td align="right">    7485.82</td>
    <td align="right">     111.91</td>
    <td align="right">      0.449</td>
    <td align="right">      0.516</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.285</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">    6157.58</td>
    <td align="right">    7081.22</td>
    <td align="right">     127.04</td>
    <td align="right">      0.450</td>
    <td align="right">      0.518</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      25.46</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.238</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">   15501.10</td>
    <td align="right">   17826.27</td>
    <td align="right">      42.81</td>
    <td align="right">      1.061</td>
    <td align="right">      1.220</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00852</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.127</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">    1401.57</td>
    <td align="right">    1611.81</td>
    <td align="right">      27.54</td>
    <td align="right">      0.095</td>
    <td align="right">      0.110</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.70</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.44</td>
    <td align="right">    0.01343</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">    1586.07</td>
    <td align="right">    1823.98</td>
    <td align="right">      27.27</td>
    <td align="right">      0.108</td>
    <td align="right">      0.124</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      22.29</td>
    <td align="right">    0.01342</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">    1521.62</td>
    <td align="right">    1749.87</td>
    <td align="right">      31.39</td>
    <td align="right">      0.111</td>
    <td align="right">      0.128</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      23.04</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">    2973.97</td>
    <td align="right">    3420.06</td>
    <td align="right">      22.31</td>
    <td align="right">      0.217</td>
    <td align="right">      0.250</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      23.79</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">      48.14</td>
    <td align="right">      60.17</td>
    <td align="right">       0.52</td>
    <td align="right">      0.001</td>
    <td align="right">      0.035</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01658</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.022</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      22.38</td>
    <td align="right">    0.01714</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">     465.35</td>
    <td align="right">     581.68</td>
    <td align="right">       1.59</td>
    <td align="right">      0.013</td>
    <td align="right">      0.146</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.04</td>
    <td align="right">    0.01618</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.146</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">   15124.34</td>
    <td align="right">   18905.43</td>
    <td align="right">      60.54</td>
    <td align="right">      0.677</td>
    <td align="right">      0.846</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00796</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.190</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">     307.61</td>
    <td align="right">     384.52</td>
    <td align="right">       6.90</td>
    <td align="right">      0.014</td>
    <td align="right">      0.022</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01434</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">    6858.15</td>
    <td align="right">    8572.69</td>
    <td align="right">      69.85</td>
    <td align="right">      0.307</td>
    <td align="right">      0.384</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00796</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">   18680.31</td>
    <td align="right">   23350.39</td>
    <td align="right">      23.11</td>
    <td align="right">      0.852</td>
    <td align="right">      1.065</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00801</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.735</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">    6891.66</td>
    <td align="right">    8614.57</td>
    <td align="right">      70.19</td>
    <td align="right">      0.309</td>
    <td align="right">      0.386</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00796</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.089</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">    3674.63</td>
    <td align="right">    4593.29</td>
    <td align="right">     824.03</td>
    <td align="right">      0.165</td>
    <td align="right">      0.207</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    5642.55</td>
    <td align="right">    7053.19</td>
    <td align="right">     790.83</td>
    <td align="right">      0.254</td>
    <td align="right">      0.317</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    5665.82</td>
    <td align="right">    7082.27</td>
    <td align="right">     794.09</td>
    <td align="right">      0.255</td>
    <td align="right">      0.319</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">   16651.03</td>
    <td align="right">   20813.78</td>
    <td align="right">     123.78</td>
    <td align="right">      0.740</td>
    <td align="right">      0.925</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01057</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.461</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">     859.42</td>
    <td align="right">    1074.27</td>
    <td align="right">      33.04</td>
    <td align="right">      0.039</td>
    <td align="right">      0.117</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01533</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.117</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">    1598.46</td>
    <td align="right">    1998.08</td>
    <td align="right">      35.85</td>
    <td align="right">      0.072</td>
    <td align="right">      0.200</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01509</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">    1074.69</td>
    <td align="right">    1343.36</td>
    <td align="right">      19.28</td>
    <td align="right">      0.048</td>
    <td align="right">      0.250</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01579</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    1675.78</td>
    <td align="right">    2094.72</td>
    <td align="right">      30.06</td>
    <td align="right">      0.075</td>
    <td align="right">      0.250</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01542</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">     767.19</td>
    <td align="right">     958.98</td>
    <td align="right">      29.49</td>
    <td align="right">      0.035</td>
    <td align="right">      0.117</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01545</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.117</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">   27817.95</td>
    <td align="right">   34772.44</td>
    <td align="right">     811.20</td>
    <td align="right">      1.251</td>
    <td align="right">      1.564</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.154</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">   19817.68</td>
    <td align="right">   24772.10</td>
    <td align="right">     929.73</td>
    <td align="right">      0.892</td>
    <td align="right">      1.115</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">   23912.94</td>
    <td align="right">   29891.18</td>
    <td align="right">    1045.98</td>
    <td align="right">      1.076</td>
    <td align="right">      1.346</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">   19322.72</td>
    <td align="right">   24153.41</td>
    <td align="right">     906.51</td>
    <td align="right">      0.870</td>
    <td align="right">      1.087</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">   54799.43</td>
    <td align="right">   68499.29</td>
    <td align="right">     365.38</td>
    <td align="right">      2.453</td>
    <td align="right">      3.067</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.674</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">   79255.99</td>
    <td align="right">   99069.99</td>
    <td align="right">     297.42</td>
    <td align="right">      3.541</td>
    <td align="right">      4.426</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      1.197</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">   53703.48</td>
    <td align="right">   67129.35</td>
    <td align="right">     352.48</td>
    <td align="right">      2.403</td>
    <td align="right">      3.004</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.684</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">   71443.74</td>
    <td align="right">   89304.67</td>
    <td align="right">     282.43</td>
    <td align="right">      3.190</td>
    <td align="right">      3.987</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      1.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">     564.40</td>
    <td align="right">     705.49</td>
    <td align="right">      44.67</td>
    <td align="right">      0.025</td>
    <td align="right">      0.043</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01406</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.043</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">   16698.18</td>
    <td align="right">   20872.72</td>
    <td align="right">      66.83</td>
    <td align="right">      0.748</td>
    <td align="right">      0.935</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00796</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.190</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">     770.66</td>
    <td align="right">     963.32</td>
    <td align="right">      17.28</td>
    <td align="right">      0.035</td>
    <td align="right">      0.044</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00852</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">    8091.08</td>
    <td align="right">   10113.85</td>
    <td align="right">      75.39</td>
    <td align="right">      0.363</td>
    <td align="right">      0.453</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.098</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">   23466.77</td>
    <td align="right">   29333.47</td>
    <td align="right">      29.37</td>
    <td align="right">      1.071</td>
    <td align="right">      1.338</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00798</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.727</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">    8121.34</td>
    <td align="right">   10151.67</td>
    <td align="right">      75.68</td>
    <td align="right">      0.364</td>
    <td align="right">      0.455</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.098</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     582.13</td>
    <td align="right">     727.66</td>
    <td align="right">      13.05</td>
    <td align="right">      0.026</td>
    <td align="right">      0.032</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00238</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.022</td>
    <td align="right">    -168.78</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">    3158.69</td>
    <td align="right">    3948.36</td>
    <td align="right">      31.81</td>
    <td align="right">      0.141</td>
    <td align="right">      0.176</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00532</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.033</td>
    <td align="right">    -248.50</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">    5032.45</td>
    <td align="right">    6290.56</td>
    <td align="right">      58.50</td>
    <td align="right">      0.226</td>
    <td align="right">      0.282</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00699</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.029</td>
    <td align="right">    -215.18</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">    4980.93</td>
    <td align="right">    6226.17</td>
    <td align="right">      57.91</td>
    <td align="right">      0.224</td>
    <td align="right">      0.279</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00697</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.029</td>
    <td align="right">    -215.17</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">    2447.75</td>
    <td align="right">    3059.69</td>
    <td align="right">      32.37</td>
    <td align="right">      0.109</td>
    <td align="right">      0.137</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00548</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.025</td>
    <td align="right">    -189.24</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">    2350.18</td>
    <td align="right">    2937.72</td>
    <td align="right">      31.08</td>
    <td align="right">      0.105</td>
    <td align="right">      0.131</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00523</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.025</td>
    <td align="right">    -189.24</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">    2177.19</td>
    <td align="right">    2721.49</td>
    <td align="right">      28.79</td>
    <td align="right">      0.097</td>
    <td align="right">      0.121</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00522</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.025</td>
    <td align="right">    -189.27</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">    2312.25</td>
    <td align="right">    2890.31</td>
    <td align="right">      30.58</td>
    <td align="right">      0.103</td>
    <td align="right">      0.129</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00532</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.025</td>
    <td align="right">    -189.25</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">    3917.41</td>
    <td align="right">    4896.77</td>
    <td align="right">      39.45</td>
    <td align="right">      0.175</td>
    <td align="right">      0.219</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00561</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.054</td>
    <td align="right">    -402.10</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">    5045.43</td>
    <td align="right">    6306.78</td>
    <td align="right">      58.65</td>
    <td align="right">      0.226</td>
    <td align="right">      0.283</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00704</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.029</td>
    <td align="right">    -215.18</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">    5091.20</td>
    <td align="right">    6363.99</td>
    <td align="right">      59.19</td>
    <td align="right">      0.229</td>
    <td align="right">      0.286</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00702</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.029</td>
    <td align="right">    -215.17</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">    2524.01</td>
    <td align="right">    3155.01</td>
    <td align="right">      33.38</td>
    <td align="right">      0.113</td>
    <td align="right">      0.141</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00551</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.025</td>
    <td align="right">    -189.24</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">    2373.33</td>
    <td align="right">    2966.66</td>
    <td align="right">      31.39</td>
    <td align="right">      0.106</td>
    <td align="right">      0.132</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00533</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.025</td>
    <td align="right">    -189.25</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">    2331.53</td>
    <td align="right">    2914.41</td>
    <td align="right">      30.83</td>
    <td align="right">      0.104</td>
    <td align="right">      0.130</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00510</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.025</td>
    <td align="right">    -189.24</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">    2246.54</td>
    <td align="right">    2808.17</td>
    <td align="right">      29.71</td>
    <td align="right">      0.100</td>
    <td align="right">      0.125</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00509</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.025</td>
    <td align="right">    -189.25</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">    4757.62</td>
    <td align="right">    5947.03</td>
    <td align="right">     106.69</td>
    <td align="right">      0.211</td>
    <td align="right">      0.264</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00242</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.178</td>
    <td align="right">   -1349.32</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">   28227.44</td>
    <td align="right">   35284.30</td>
    <td align="right">     284.28</td>
    <td align="right">      1.262</td>
    <td align="right">      1.577</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00574</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.265</td>
    <td align="right">   -1987.76</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">   38336.93</td>
    <td align="right">   47921.17</td>
    <td align="right">     445.65</td>
    <td align="right">      1.720</td>
    <td align="right">      2.150</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00701</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.229</td>
    <td align="right">   -1721.65</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">   38979.98</td>
    <td align="right">   48724.97</td>
    <td align="right">     453.16</td>
    <td align="right">      1.749</td>
    <td align="right">      2.186</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00696</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.229</td>
    <td align="right">   -1721.39</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">   18733.52</td>
    <td align="right">   23416.90</td>
    <td align="right">     247.75</td>
    <td align="right">      0.836</td>
    <td align="right">      1.045</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00524</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.202</td>
    <td align="right">   -1513.89</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">   16499.30</td>
    <td align="right">   20624.12</td>
    <td align="right">     218.20</td>
    <td align="right">      0.735</td>
    <td align="right">      0.919</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00507</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.202</td>
    <td align="right">   -1512.72</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">   16348.87</td>
    <td align="right">   20436.09</td>
    <td align="right">     216.21</td>
    <td align="right">      0.728</td>
    <td align="right">      0.911</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00504</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.202</td>
    <td align="right">   -1512.95</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">   16801.80</td>
    <td align="right">   21002.25</td>
    <td align="right">     222.20</td>
    <td align="right">      0.749</td>
    <td align="right">      0.936</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00524</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.202</td>
    <td align="right">   -1514.22</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">   39008.38</td>
    <td align="right">   48760.48</td>
    <td align="right">     453.45</td>
    <td align="right">      1.750</td>
    <td align="right">      2.188</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00693</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.229</td>
    <td align="right">   -1721.51</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">   40953.18</td>
    <td align="right">   51191.47</td>
    <td align="right">     476.09</td>
    <td align="right">      1.838</td>
    <td align="right">      2.298</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00699</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.229</td>
    <td align="right">   -1721.24</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">   18193.12</td>
    <td align="right">   22741.40</td>
    <td align="right">     240.60</td>
    <td align="right">      0.812</td>
    <td align="right">      1.015</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00533</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.202</td>
    <td align="right">   -1514.10</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">   18995.61</td>
    <td align="right">   23744.51</td>
    <td align="right">     251.21</td>
    <td align="right">      0.848</td>
    <td align="right">      1.060</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00536</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.202</td>
    <td align="right">   -1513.96</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">   19286.99</td>
    <td align="right">   24108.74</td>
    <td align="right">     255.06</td>
    <td align="right">      0.861</td>
    <td align="right">      1.077</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00541</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.202</td>
    <td align="right">   -1513.95</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">   20058.96</td>
    <td align="right">   25073.70</td>
    <td align="right">     265.27</td>
    <td align="right">      0.896</td>
    <td align="right">      1.120</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00562</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.202</td>
    <td align="right">   -1513.93</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">   28576.38</td>
    <td align="right">   35720.47</td>
    <td align="right">     287.79</td>
    <td align="right">      1.278</td>
    <td align="right">      1.597</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00592</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.265</td>
    <td align="right">   -1987.84</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">    3647.77</td>
    <td align="right">    4559.71</td>
    <td align="right">     818.00</td>
    <td align="right">      0.164</td>
    <td align="right">      0.205</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">    5597.21</td>
    <td align="right">    6996.51</td>
    <td align="right">     784.48</td>
    <td align="right">      0.252</td>
    <td align="right">      0.315</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">    5625.36</td>
    <td align="right">    7031.70</td>
    <td align="right">     788.42</td>
    <td align="right">      0.253</td>
    <td align="right">      0.316</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">   16485.64</td>
    <td align="right">   20607.05</td>
    <td align="right">     122.55</td>
    <td align="right">      0.733</td>
    <td align="right">      0.916</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01066</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.461</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">     839.26</td>
    <td align="right">    1049.07</td>
    <td align="right">      32.26</td>
    <td align="right">      0.038</td>
    <td align="right">      0.117</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01535</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.117</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">    1559.84</td>
    <td align="right">    1949.80</td>
    <td align="right">      34.98</td>
    <td align="right">      0.070</td>
    <td align="right">      0.200</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01517</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">    1031.82</td>
    <td align="right">    1289.77</td>
    <td align="right">      18.51</td>
    <td align="right">      0.046</td>
    <td align="right">      0.250</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01582</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">    1633.50</td>
    <td align="right">    2041.87</td>
    <td align="right">      29.30</td>
    <td align="right">      0.073</td>
    <td align="right">      0.250</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01544</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">     746.43</td>
    <td align="right">     933.04</td>
    <td align="right">      28.69</td>
    <td align="right">      0.034</td>
    <td align="right">      0.117</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01548</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.117</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">   27582.33</td>
    <td align="right">   34477.92</td>
    <td align="right">     804.33</td>
    <td align="right">      1.241</td>
    <td align="right">      1.551</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.154</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">   19648.99</td>
    <td align="right">   24561.23</td>
    <td align="right">     921.81</td>
    <td align="right">      0.884</td>
    <td align="right">      1.105</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">   23722.65</td>
    <td align="right">   29653.31</td>
    <td align="right">    1037.66</td>
    <td align="right">      1.068</td>
    <td align="right">      1.335</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">   19173.95</td>
    <td align="right">   23967.43</td>
    <td align="right">     899.53</td>
    <td align="right">      0.863</td>
    <td align="right">      1.078</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.096</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">   54302.98</td>
    <td align="right">   67878.72</td>
    <td align="right">     362.07</td>
    <td align="right">      2.431</td>
    <td align="right">      3.039</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.674</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">   78477.77</td>
    <td align="right">   98097.21</td>
    <td align="right">     294.50</td>
    <td align="right">      3.506</td>
    <td align="right">      4.382</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      1.197</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">   53258.85</td>
    <td align="right">   66573.56</td>
    <td align="right">     349.57</td>
    <td align="right">      2.383</td>
    <td align="right">      2.979</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.684</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">   70771.67</td>
    <td align="right">   88464.59</td>
    <td align="right">     279.77</td>
    <td align="right">      3.159</td>
    <td align="right">      3.949</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      1.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">     553.71</td>
    <td align="right">     692.14</td>
    <td align="right">      43.82</td>
    <td align="right">      0.025</td>
    <td align="right">      0.043</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01431</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.043</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">    7191.04</td>
    <td align="right">    8988.79</td>
    <td align="right">      49.62</td>
    <td align="right">      0.322</td>
    <td align="right">      0.403</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00798</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.191</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">     438.61</td>
    <td align="right">     548.26</td>
    <td align="right">       9.84</td>
    <td align="right">      0.020</td>
    <td align="right">      0.025</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00954</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     563.18</td>
    <td align="right">     703.98</td>
    <td align="right">       9.18</td>
    <td align="right">      0.025</td>
    <td align="right">      0.034</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01157</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">   30632.41</td>
    <td align="right">   38290.51</td>
    <td align="right">      34.91</td>
    <td align="right">      1.369</td>
    <td align="right">      1.712</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.490</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">    3968.64</td>
    <td align="right">    4960.81</td>
    <td align="right">      73.96</td>
    <td align="right">      0.178</td>
    <td align="right">      0.223</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">    3028.20</td>
    <td align="right">    3785.25</td>
    <td align="right">      56.43</td>
    <td align="right">      0.136</td>
    <td align="right">      0.170</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00796</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">    1841.72</td>
    <td align="right">    2302.15</td>
    <td align="right">      41.30</td>
    <td align="right">      0.083</td>
    <td align="right">      0.156</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.01375</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.156</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">   30577.00</td>
    <td align="right">   38221.25</td>
    <td align="right">    1186.31</td>
    <td align="right">      1.369</td>
    <td align="right">      1.711</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00584</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.360</td>
    <td align="right">   -2702.34</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">   20522.28</td>
    <td align="right">   25652.85</td>
    <td align="right">     613.37</td>
    <td align="right">      0.923</td>
    <td align="right">      1.153</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00715</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.117</td>
    <td align="right">    -876.06</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">   21484.28</td>
    <td align="right">   26855.35</td>
    <td align="right">     642.12</td>
    <td align="right">      0.966</td>
    <td align="right">      1.207</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00719</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.117</td>
    <td align="right">    -875.96</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">   91466.79</td>
    <td align="right">  114333.49</td>
    <td align="right">    3736.14</td>
    <td align="right">      4.101</td>
    <td align="right">      5.127</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00645</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.855</td>
    <td align="right">   -6415.59</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">   25772.68</td>
    <td align="right">   32215.85</td>
    <td align="right">     596.46</td>
    <td align="right">      1.158</td>
    <td align="right">      1.448</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00713</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.151</td>
    <td align="right">   -1131.43</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">   25272.29</td>
    <td align="right">   31590.36</td>
    <td align="right">     584.88</td>
    <td align="right">      1.136</td>
    <td align="right">      1.420</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00711</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.151</td>
    <td align="right">   -1131.47</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">  103440.23</td>
    <td align="right">  129300.28</td>
    <td align="right">    3271.68</td>
    <td align="right">      4.634</td>
    <td align="right">      5.792</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00608</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      1.104</td>
    <td align="right">   -8285.89</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">   31544.04</td>
    <td align="right">   39430.05</td>
    <td align="right">    1223.82</td>
    <td align="right">      1.413</td>
    <td align="right">      1.766</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00591</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.360</td>
    <td align="right">   -2702.20</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">    9288.91</td>
    <td align="right">   11611.13</td>
    <td align="right">      67.06</td>
    <td align="right">      0.417</td>
    <td align="right">      0.522</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.069</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">    9243.91</td>
    <td align="right">   11554.88</td>
    <td align="right">      66.73</td>
    <td align="right">      0.415</td>
    <td align="right">      0.519</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.069</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">    2063.31</td>
    <td align="right">    2579.14</td>
    <td align="right">      46.27</td>
    <td align="right">      0.093</td>
    <td align="right">      0.116</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00806</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">    5464.40</td>
    <td align="right">    6830.50</td>
    <td align="right">     212.00</td>
    <td align="right">      0.245</td>
    <td align="right">      0.306</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00643</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.051</td>
    <td align="right">    -385.97</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    5892.52</td>
    <td align="right">    7365.65</td>
    <td align="right">      57.15</td>
    <td align="right">      0.264</td>
    <td align="right">      0.331</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.136</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">    3855.82</td>
    <td align="right">    4819.78</td>
    <td align="right">      89.24</td>
    <td align="right">      0.173</td>
    <td align="right">      0.217</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00717</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.022</td>
    <td align="right">    -161.62</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">    3793.26</td>
    <td align="right">    4741.58</td>
    <td align="right">      87.79</td>
    <td align="right">      0.171</td>
    <td align="right">      0.213</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00716</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.022</td>
    <td align="right">    -161.62</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">   16510.77</td>
    <td align="right">   20638.46</td>
    <td align="right">     522.21</td>
    <td align="right">      0.740</td>
    <td align="right">      0.925</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00642</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.158</td>
    <td align="right">   -1183.65</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.038</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      22.47</td>
    <td align="right">    0.00305</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.038</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN</td>
    <td align="right">     813.75</td>
    <td align="right">    1017.18</td>
    <td align="right">       2.78</td>
    <td align="right">      0.023</td>
    <td align="right">      0.223</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.01</td>
    <td align="right">    0.00587</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.223</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.038</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      22.47</td>
    <td align="right">    0.00312</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.038</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN</td>
    <td align="right">    1692.82</td>
    <td align="right">    2116.02</td>
    <td align="right">       2.89</td>
    <td align="right">      0.049</td>
    <td align="right">      0.446</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.02</td>
    <td align="right">    0.00617</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.446</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">     272.49</td>
    <td align="right">     340.62</td>
    <td align="right">       5.82</td>
    <td align="right">      0.012</td>
    <td align="right">      0.036</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">     957.94</td>
    <td align="right">    1197.42</td>
    <td align="right">     104.91</td>
    <td align="right">      0.043</td>
    <td align="right">      0.054</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00797</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN</td>
    <td align="right">     301.25</td>
    <td align="right">     376.56</td>
    <td align="right">       5.63</td>
    <td align="right">      0.013</td>
    <td align="right">      0.041</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00799</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">    1091.11</td>
    <td align="right">    1363.88</td>
    <td align="right">      86.36</td>
    <td align="right">      0.050</td>
    <td align="right">      0.087</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">     915.83</td>
    <td align="right">    1144.78</td>
    <td align="right">      19.56</td>
    <td align="right">      0.041</td>
    <td align="right">      0.321</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00772</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.321</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN</td>
    <td align="right">    1009.97</td>
    <td align="right">    1262.46</td>
    <td align="right">      18.87</td>
    <td align="right">      0.046</td>
    <td align="right">      0.367</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00772</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.367</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">     669.33</td>
    <td align="right">     836.67</td>
    <td align="right">      14.29</td>
    <td align="right">      0.031</td>
    <td align="right">      0.038</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN</td>
    <td align="right">     748.16</td>
    <td align="right">     935.20</td>
    <td align="right">      13.98</td>
    <td align="right">      0.034</td>
    <td align="right">      0.043</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">    1964.01</td>
    <td align="right">    2455.01</td>
    <td align="right">      16.93</td>
    <td align="right">      0.090</td>
    <td align="right">      0.112</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN</td>
    <td align="right">     699.35</td>
    <td align="right">     874.19</td>
    <td align="right">      14.94</td>
    <td align="right">      0.031</td>
    <td align="right">      0.039</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00254</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.036</td>
    <td align="right">    -269.26</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN</td>
    <td align="right">     793.28</td>
    <td align="right">     991.60</td>
    <td align="right">      14.82</td>
    <td align="right">      0.035</td>
    <td align="right">      0.044</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00253</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.041</td>
    <td align="right">    -307.72</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">   15617.14</td>
    <td align="right">   19521.43</td>
    <td align="right">     134.65</td>
    <td align="right">      0.713</td>
    <td align="right">      0.891</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">    5677.27</td>
    <td align="right">    7096.59</td>
    <td align="right">     121.25</td>
    <td align="right">      0.251</td>
    <td align="right">      0.314</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00258</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.285</td>
    <td align="right">   -2152.37</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">    6437.33</td>
    <td align="right">    8046.66</td>
    <td align="right">     120.30</td>
    <td align="right">      0.284</td>
    <td align="right">      0.355</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00257</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.326</td>
    <td align="right">   -2459.85</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">    1079.48</td>
    <td align="right">    1349.35</td>
    <td align="right">      85.44</td>
    <td align="right">      0.049</td>
    <td align="right">      0.087</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">     882.64</td>
    <td align="right">    1103.29</td>
    <td align="right">      18.85</td>
    <td align="right">      0.040</td>
    <td align="right">      0.321</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00769</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.321</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN</td>
    <td align="right">     972.28</td>
    <td align="right">    1215.35</td>
    <td align="right">      18.17</td>
    <td align="right">      0.044</td>
    <td align="right">      0.367</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00769</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.367</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">     272.89</td>
    <td align="right">     341.12</td>
    <td align="right">       5.83</td>
    <td align="right">      0.012</td>
    <td align="right">      0.036</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">     301.61</td>
    <td align="right">     377.01</td>
    <td align="right">       5.64</td>
    <td align="right">      0.013</td>
    <td align="right">      0.041</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">     417.64</td>
    <td align="right">     522.04</td>
    <td align="right">       5.76</td>
    <td align="right">      0.019</td>
    <td align="right">      0.055</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.055</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">   41742.79</td>
    <td align="right">   52178.49</td>
    <td align="right">     139.85</td>
    <td align="right">      1.905</td>
    <td align="right">      2.381</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00795</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.796</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">    1176.17</td>
    <td align="right">    1470.21</td>
    <td align="right">      25.12</td>
    <td align="right">      0.053</td>
    <td align="right">      0.250</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00769</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.250</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">    1296.52</td>
    <td align="right">    1620.65</td>
    <td align="right">      24.23</td>
    <td align="right">      0.058</td>
    <td align="right">      0.285</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00767</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.285</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">    1929.39</td>
    <td align="right">    2411.73</td>
    <td align="right">      43.27</td>
    <td align="right">      0.086</td>
    <td align="right">      0.238</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.238</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">   17051.07</td>
    <td align="right">   21313.83</td>
    <td align="right">      51.18</td>
    <td align="right">      0.765</td>
    <td align="right">      0.956</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00798</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.127</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">    1577.12</td>
    <td align="right">    1971.40</td>
    <td align="right">      33.68</td>
    <td align="right">      0.070</td>
    <td align="right">      0.088</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">    1783.32</td>
    <td align="right">    2229.15</td>
    <td align="right">      33.33</td>
    <td align="right">      0.080</td>
    <td align="right">      0.100</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">    1732.22</td>
    <td align="right">    2165.27</td>
    <td align="right">      38.84</td>
    <td align="right">      0.078</td>
    <td align="right">      0.097</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">    7009.87</td>
    <td align="right">    8762.33</td>
    <td align="right">      57.16</td>
    <td align="right">      0.203</td>
    <td align="right">      0.254</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00775</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">       2.08</td>
    <td align="right">       2.08</td>
    <td align="right">       0.95</td>
    <td align="right">       0.95</td>
    <td align="right">     2.0754</td>
    <td align="right">     0.9492</td>
    <td align="right">     2.0754</td>
    <td align="right">     0.4574</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">      37.18</td>
    <td align="right">      37.18</td>
    <td align="right">      23.12</td>
    <td align="right">      23.12</td>
    <td align="right">    37.1831</td>
    <td align="right">    23.1162</td>
    <td align="right">    37.1831</td>
    <td align="right">     0.6217</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2 STORY VAV WITH REHEAT</td>
    <td align="right">       5.39</td>
    <td align="right">       5.39</td>
    <td align="right">       3.24</td>
    <td align="right">       3.24</td>
    <td align="right">     5.3855</td>
    <td align="right">     3.2435</td>
    <td align="right">     5.3855</td>
    <td align="right">     0.6023</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT STORY DOAS</td>
    <td align="right">       3.32</td>
    <td align="right">       0.50</td>
    <td align="right">       2.79</td>
    <td align="right">       0.50</td>
    <td align="right">     0.6576</td>
    <td align="right">     0.6576</td>
    <td align="right">     0.6576</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID STORY DOAS</td>
    <td align="right">      27.31</td>
    <td align="right">       3.85</td>
    <td align="right">      21.86</td>
    <td align="right">       3.85</td>
    <td align="right">     5.0850</td>
    <td align="right">     5.0850</td>
    <td align="right">     5.0850</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE STORY VAV WITH REHEAT</td>
    <td align="right">      37.32</td>
    <td align="right">      37.32</td>
    <td align="right">      22.92</td>
    <td align="right">      22.92</td>
    <td align="right">    37.3193</td>
    <td align="right">    22.9237</td>
    <td align="right">    37.3193</td>
    <td align="right">     0.6143</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID STORY DOAS</td>
    <td align="right">      21.06</td>
    <td align="right">       3.22</td>
    <td align="right">      19.62</td>
    <td align="right">       3.22</td>
    <td align="right">     3.2156</td>
    <td align="right">     3.2156</td>
    <td align="right">     3.2156</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP STORY DOAS</td>
    <td align="right">       2.00</td>
    <td align="right">       0.25</td>
    <td align="right">       1.66</td>
    <td align="right">       0.25</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.2524</td>
    <td align="right">     0.2524</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">HOTEL COMMON AREAS VAV WITH REHEAT</td>
    <td align="right">      20.01</td>
    <td align="right">      20.01</td>
    <td align="right">       8.38</td>
    <td align="right">       8.38</td>
    <td align="right">    20.0059</td>
    <td align="right">     8.3845</td>
    <td align="right">    20.0059</td>
    <td align="right">     0.4191</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">RETAIL_F1 STORY VAV WITH REHEAT</td>
    <td align="right">       5.06</td>
    <td align="right">       5.06</td>
    <td align="right">       2.78</td>
    <td align="right">       2.78</td>
    <td align="right">     5.0609</td>
    <td align="right">     2.7837</td>
    <td align="right">     5.0609</td>
    <td align="right">     0.5500</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">       0.25</td>
    <td align="right">       0.25</td>
    <td align="right">       0.25</td>
    <td align="right">       0.25</td>
    <td align="right">     0.2543</td>
    <td align="right">     0.2543</td>
    <td align="right">     0.2543</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC ELECTRIC HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_ELEVATORMACHINERM ZN ELEVATORMACHINERM STORY PSZ-AC</td>
    <td align="right">   8598.769</td>
    <td align="right">   8598.769</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8598.77</td>
    <td align="right">    8598.77</td>
    <td align="right">   0.254298</td>
    <td align="right">      21.82</td>
    <td align="right">      14.85</td>
    <td align="right"> 0.00775172</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00775172</td>
    <td align="right">    46.7578</td>
    <td align="right">    7009.87</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">    336.729</td>
    <td align="right">    336.729</td>
    <td align="right">   0.041902</td>
    <td align="right"> 0.00000737</td>
    <td align="right">      6.120</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">     336.73</td>
    <td align="right">     336.73</td>
    <td align="right">   0.041902</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01658108</td>
    <td align="right">    98.6032</td>
    <td align="right">      60.17</td>
    <td align="right">       0.00</td>
    <td align="right">     337.16</td>
    <td align="right">     337.16</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEC ZN VAV TERMINAL</td>
    <td align="right">     96.425</td>
    <td align="right">     96.425</td>
    <td align="right">   0.014850</td>
    <td align="right"> 0.00000211</td>
    <td align="right">      1.723</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      96.42</td>
    <td align="right">      96.42</td>
    <td align="right">   0.014850</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      96.55</td>
    <td align="right">      96.55</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    116.892</td>
    <td align="right">    116.892</td>
    <td align="right">   0.018002</td>
    <td align="right"> 0.00000256</td>
    <td align="right">      2.089</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     116.89</td>
    <td align="right">     116.89</td>
    <td align="right">   0.018002</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     117.05</td>
    <td align="right">     117.05</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.007433</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.007433</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.007433</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.007433</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MAINELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MAINELEC ZN VAV TERMINAL</td>
    <td align="right">   1592.090</td>
    <td align="right">   1592.090</td>
    <td align="right">   0.088636</td>
    <td align="right"> 0.00003482</td>
    <td align="right">     31.671</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">    1592.09</td>
    <td align="right">    1592.09</td>
    <td align="right">   0.088636</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.01</td>
    <td align="right"> 0.00587090</td>
    <td align="right">    35.4850</td>
    <td align="right">    1017.18</td>
    <td align="right">       0.00</td>
    <td align="right">    1595.34</td>
    <td align="right">    1595.34</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MECH ZN VAV TERMINAL</td>
    <td align="right">     96.491</td>
    <td align="right">     96.491</td>
    <td align="right">   0.014860</td>
    <td align="right"> 0.00000211</td>
    <td align="right">      1.724</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      96.49</td>
    <td align="right">      96.49</td>
    <td align="right">   0.014860</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      96.62</td>
    <td align="right">      96.62</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_MECHEQUIP ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_MECHEQUIP ZN VAV TERMINAL</td>
    <td align="right">   3233.361</td>
    <td align="right">   3233.361</td>
    <td align="right">   0.172113</td>
    <td align="right"> 0.00007072</td>
    <td align="right">     64.687</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">    3233.36</td>
    <td align="right">    3233.36</td>
    <td align="right">   0.172113</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.02</td>
    <td align="right"> 0.00617140</td>
    <td align="right">    37.2795</td>
    <td align="right">    2116.02</td>
    <td align="right">       0.00</td>
    <td align="right">    3239.91</td>
    <td align="right">    3239.91</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT_OPENOFFICE ZN VAV TERMINAL</td>
    <td align="right">    693.351</td>
    <td align="right">    693.351</td>
    <td align="right">   0.016828</td>
    <td align="right"> 0.00001517</td>
    <td align="right">     17.091</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">     693.35</td>
    <td align="right">     693.35</td>
    <td align="right">   0.016828</td>
    <td align="right">      16.67</td>
    <td align="right">      13.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.88</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.04</td>
    <td align="right"> 0.01617583</td>
    <td align="right">    96.0626</td>
    <td align="right">     581.68</td>
    <td align="right">       0.00</td>
    <td align="right">     694.47</td>
    <td align="right">     694.47</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">  28403.065</td>
    <td align="right">  28403.065</td>
    <td align="right">   0.845946</td>
    <td align="right"> 0.00062126</td>
    <td align="right">    592.096</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   28403.06</td>
    <td align="right">   28403.06</td>
    <td align="right">   0.845946</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00795918</td>
    <td align="right">    47.9913</td>
    <td align="right">   18905.43</td>
    <td align="right">       0.00</td>
    <td align="right">   28450.82</td>
    <td align="right">   28450.82</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEC ZN VAV TERMINAL</td>
    <td align="right">    763.290</td>
    <td align="right">    763.290</td>
    <td align="right">   0.037644</td>
    <td align="right"> 0.00001670</td>
    <td align="right">     14.329</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     763.29</td>
    <td align="right">     763.29</td>
    <td align="right">   0.037644</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799564</td>
    <td align="right">    48.2080</td>
    <td align="right">     340.62</td>
    <td align="right">       0.00</td>
    <td align="right">     764.74</td>
    <td align="right">     764.74</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">    708.126</td>
    <td align="right">    708.126</td>
    <td align="right">   0.028489</td>
    <td align="right"> 0.00001549</td>
    <td align="right">     13.734</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     708.13</td>
    <td align="right">     708.13</td>
    <td align="right">   0.028489</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01433755</td>
    <td align="right">    85.5786</td>
    <td align="right">     384.52</td>
    <td align="right">       0.00</td>
    <td align="right">     709.39</td>
    <td align="right">     709.39</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ENTRY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_ENTRY ZN VAV TERMINAL</td>
    <td align="right">   1801.383</td>
    <td align="right">   1801.383</td>
    <td align="right">   0.053793</td>
    <td align="right"> 0.00003940</td>
    <td align="right">     37.522</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1801.38</td>
    <td align="right">    1801.38</td>
    <td align="right">   0.053793</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797130</td>
    <td align="right">    48.0635</td>
    <td align="right">    1197.42</td>
    <td align="right">       0.00</td>
    <td align="right">    1804.41</td>
    <td align="right">    1804.41</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">  12885.043</td>
    <td align="right">  12885.043</td>
    <td align="right">   0.384094</td>
    <td align="right"> 0.00028183</td>
    <td align="right">    268.534</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   12885.04</td>
    <td align="right">   12885.04</td>
    <td align="right">   0.384094</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796411</td>
    <td align="right">    48.0206</td>
    <td align="right">    8572.69</td>
    <td align="right">       0.00</td>
    <td align="right">   12906.70</td>
    <td align="right">   12906.70</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">  35619.099</td>
    <td align="right">  35619.099</td>
    <td align="right">   1.092653</td>
    <td align="right"> 0.00077909</td>
    <td align="right">    736.033</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   35619.10</td>
    <td align="right">   35619.10</td>
    <td align="right">   1.092653</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800636</td>
    <td align="right">    48.2717</td>
    <td align="right">   23350.39</td>
    <td align="right">       0.00</td>
    <td align="right">   35678.84</td>
    <td align="right">   35678.84</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_MECH ZN VAV TERMINAL</td>
    <td align="right">    861.997</td>
    <td align="right">    861.997</td>
    <td align="right">   0.043234</td>
    <td align="right"> 0.00001885</td>
    <td align="right">     16.145</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     862.00</td>
    <td align="right">     862.00</td>
    <td align="right">   0.043234</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799306</td>
    <td align="right">    48.1927</td>
    <td align="right">     376.56</td>
    <td align="right">       0.00</td>
    <td align="right">     863.63</td>
    <td align="right">     863.63</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F1 RETAIL_F1_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">  12948.165</td>
    <td align="right">  12948.165</td>
    <td align="right">   0.385986</td>
    <td align="right"> 0.00028321</td>
    <td align="right">    269.847</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   12948.17</td>
    <td align="right">   12948.17</td>
    <td align="right">   0.385986</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796446</td>
    <td align="right">    48.0227</td>
    <td align="right">    8614.57</td>
    <td align="right">       0.00</td>
    <td align="right">   12969.93</td>
    <td align="right">   12969.93</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">   2543.419</td>
    <td align="right">   2543.419</td>
    <td align="right">   0.105051</td>
    <td align="right"> 0.00005563</td>
    <td align="right">     49.095</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    2543.42</td>
    <td align="right">    2543.42</td>
    <td align="right">   0.105051</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    1363.88</td>
    <td align="right">       0.00</td>
    <td align="right">    2548.15</td>
    <td align="right">    2548.15</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">   6913.729</td>
    <td align="right">   6913.729</td>
    <td align="right">   0.206663</td>
    <td align="right"> 0.00015122</td>
    <td align="right">    143.966</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6913.73</td>
    <td align="right">    6849.52</td>
    <td align="right">   0.206663</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799886</td>
    <td align="right">    48.2273</td>
    <td align="right">    4593.29</td>
    <td align="right">       0.00</td>
    <td align="right">    6925.35</td>
    <td align="right">    6925.35</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">  10615.570</td>
    <td align="right">  10615.570</td>
    <td align="right">   0.317272</td>
    <td align="right"> 0.00023219</td>
    <td align="right">    221.060</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10615.57</td>
    <td align="right">   10615.57</td>
    <td align="right">   0.317272</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799890</td>
    <td align="right">    48.2275</td>
    <td align="right">    7053.19</td>
    <td align="right">       0.00</td>
    <td align="right">   10633.41</td>
    <td align="right">   10633.41</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">  10659.346</td>
    <td align="right">  10659.346</td>
    <td align="right">   0.318581</td>
    <td align="right"> 0.00023315</td>
    <td align="right">    221.972</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10659.35</td>
    <td align="right">   10558.87</td>
    <td align="right">   0.318581</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799900</td>
    <td align="right">    48.2281</td>
    <td align="right">    7082.27</td>
    <td align="right">       0.00</td>
    <td align="right">   10677.26</td>
    <td align="right">   10677.26</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  31253.323</td>
    <td align="right">  31253.323</td>
    <td align="right">   0.925258</td>
    <td align="right"> 0.00068360</td>
    <td align="right">    652.715</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   31253.32</td>
    <td align="right">   31253.32</td>
    <td align="right">   0.925258</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01057418</td>
    <td align="right">    63.4887</td>
    <td align="right">   20813.78</td>
    <td align="right">       0.00</td>
    <td align="right">   31305.92</td>
    <td align="right">   31305.92</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">   2202.208</td>
    <td align="right">   2202.208</td>
    <td align="right">   0.099122</td>
    <td align="right"> 0.00004817</td>
    <td align="right">     41.898</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2202.21</td>
    <td align="right">    2202.21</td>
    <td align="right">   0.099122</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01532595</td>
    <td align="right">    91.3369</td>
    <td align="right">    1074.27</td>
    <td align="right">       0.00</td>
    <td align="right">    2206.32</td>
    <td align="right">    2206.32</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">   5653.490</td>
    <td align="right">   5653.490</td>
    <td align="right">   0.401761</td>
    <td align="right"> 0.00012366</td>
    <td align="right">    102.212</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5653.49</td>
    <td align="right">    5653.49</td>
    <td align="right">   0.401761</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00771607</td>
    <td align="right">    46.5432</td>
    <td align="right">    1144.78</td>
    <td align="right">       0.00</td>
    <td align="right">    5665.28</td>
    <td align="right">    5665.28</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   5603.030</td>
    <td align="right">   5603.030</td>
    <td align="right">   0.316935</td>
    <td align="right"> 0.00012255</td>
    <td align="right">    103.442</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5603.03</td>
    <td align="right">    5603.03</td>
    <td align="right">   0.316935</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01508546</td>
    <td align="right">    89.9371</td>
    <td align="right">    1998.08</td>
    <td align="right">       0.00</td>
    <td align="right">    5614.32</td>
    <td align="right">    5614.32</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003345</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003345</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003345</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003345</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">   2032.657</td>
    <td align="right">   2032.657</td>
    <td align="right">   0.060528</td>
    <td align="right"> 0.00004446</td>
    <td align="right">     42.376</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2032.66</td>
    <td align="right">    2032.66</td>
    <td align="right">   0.060528</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01578690</td>
    <td align="right">    94.0184</td>
    <td align="right">    1343.36</td>
    <td align="right">       0.00</td>
    <td align="right">    2036.07</td>
    <td align="right">    2036.07</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">   3166.935</td>
    <td align="right">   3166.935</td>
    <td align="right">   0.094211</td>
    <td align="right"> 0.00006927</td>
    <td align="right">     66.042</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3166.93</td>
    <td align="right">    3166.93</td>
    <td align="right">   0.094211</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01541578</td>
    <td align="right">    91.8596</td>
    <td align="right">    2094.72</td>
    <td align="right">       0.00</td>
    <td align="right">    3172.26</td>
    <td align="right">    3172.26</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">   1450.180</td>
    <td align="right">   1450.180</td>
    <td align="right">   0.043157</td>
    <td align="right"> 0.00003172</td>
    <td align="right">     30.238</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1450.18</td>
    <td align="right">    1450.18</td>
    <td align="right">   0.043157</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01545382</td>
    <td align="right">    92.0809</td>
    <td align="right">     958.98</td>
    <td align="right">       0.00</td>
    <td align="right">    1452.62</td>
    <td align="right">    1452.62</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">  52334.990</td>
    <td align="right">  52334.990</td>
    <td align="right">   1.564177</td>
    <td align="right"> 0.00114471</td>
    <td align="right">   1089.829</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   52334.99</td>
    <td align="right">   52334.99</td>
    <td align="right">   1.564177</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799291</td>
    <td align="right">    48.1919</td>
    <td align="right">   34772.44</td>
    <td align="right">       0.00</td>
    <td align="right">   52422.93</td>
    <td align="right">   52422.93</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">  37289.146</td>
    <td align="right">  37289.146</td>
    <td align="right">   1.114812</td>
    <td align="right"> 0.00081562</td>
    <td align="right">    776.445</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   37289.15</td>
    <td align="right">   37289.15</td>
    <td align="right">   1.114812</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799147</td>
    <td align="right">    48.1834</td>
    <td align="right">   24772.10</td>
    <td align="right">       0.00</td>
    <td align="right">   37351.80</td>
    <td align="right">   37351.80</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">  44999.592</td>
    <td align="right">  44999.592</td>
    <td align="right">   1.345621</td>
    <td align="right"> 0.00098427</td>
    <td align="right">    936.932</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   44999.59</td>
    <td align="right">   44999.59</td>
    <td align="right">   1.345621</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798791</td>
    <td align="right">    48.1623</td>
    <td align="right">   29891.18</td>
    <td align="right">       0.00</td>
    <td align="right">   45075.20</td>
    <td align="right">   45075.20</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">  36356.916</td>
    <td align="right">  36356.916</td>
    <td align="right">   1.086889</td>
    <td align="right"> 0.00079523</td>
    <td align="right">    757.045</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   36356.92</td>
    <td align="right">   36356.92</td>
    <td align="right">   1.086889</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799100</td>
    <td align="right">    48.1806</td>
    <td align="right">   24153.41</td>
    <td align="right">       0.00</td>
    <td align="right">   36418.01</td>
    <td align="right">   36418.01</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">   6437.261</td>
    <td align="right">   6437.261</td>
    <td align="right">   0.461116</td>
    <td align="right"> 0.00014080</td>
    <td align="right">    116.313</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6437.26</td>
    <td align="right">    6437.26</td>
    <td align="right">   0.461116</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00771574</td>
    <td align="right">    46.5412</td>
    <td align="right">    1262.46</td>
    <td align="right">       0.00</td>
    <td align="right">    6450.71</td>
    <td align="right">    6450.71</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right"> 102931.386</td>
    <td align="right"> 102931.386</td>
    <td align="right">   3.066642</td>
    <td align="right"> 0.00225140</td>
    <td align="right">   2145.522</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  102931.39</td>
    <td align="right">  102931.39</td>
    <td align="right">   3.066642</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799061</td>
    <td align="right">    48.1783</td>
    <td align="right">   68499.29</td>
    <td align="right">       0.00</td>
    <td align="right">  103104.43</td>
    <td align="right">  103104.43</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right"> 148763.764</td>
    <td align="right"> 148763.764</td>
    <td align="right">   4.425923</td>
    <td align="right"> 0.00325389</td>
    <td align="right">   3102.188</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  148763.76</td>
    <td align="right">  148763.76</td>
    <td align="right">   4.425923</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798773</td>
    <td align="right">    48.1611</td>
    <td align="right">   99069.99</td>
    <td align="right">       0.00</td>
    <td align="right">  149013.90</td>
    <td align="right">  149013.90</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right"> 100861.211</td>
    <td align="right"> 100861.211</td>
    <td align="right">   3.004297</td>
    <td align="right"> 0.00220612</td>
    <td align="right">   2102.514</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  100861.21</td>
    <td align="right">  100861.21</td>
    <td align="right">   3.004297</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798732</td>
    <td align="right">    48.1586</td>
    <td align="right">   67129.35</td>
    <td align="right">       0.00</td>
    <td align="right">  101030.77</td>
    <td align="right">  101030.77</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right"> 134073.400</td>
    <td align="right"> 134073.400</td>
    <td align="right">   3.987294</td>
    <td align="right"> 0.00293257</td>
    <td align="right">   2796.185</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  134073.40</td>
    <td align="right">  134073.40</td>
    <td align="right">   3.987294</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00798579</td>
    <td align="right">    48.1495</td>
    <td align="right">   89304.67</td>
    <td align="right">       0.00</td>
    <td align="right">  134298.85</td>
    <td align="right">  134298.85</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F12-F20 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">   1107.514</td>
    <td align="right">   1107.514</td>
    <td align="right">   0.035409</td>
    <td align="right"> 0.00002422</td>
    <td align="right">     22.622</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1107.51</td>
    <td align="right">    1107.51</td>
    <td align="right">   0.035409</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01406449</td>
    <td align="right">    83.9841</td>
    <td align="right">     705.49</td>
    <td align="right">       0.00</td>
    <td align="right">    1109.37</td>
    <td align="right">    1109.37</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_BACKSPACE ZN VAV TERMINAL</td>
    <td align="right">  31368.138</td>
    <td align="right">  31368.138</td>
    <td align="right">   0.934810</td>
    <td align="right"> 0.00068611</td>
    <td align="right">    653.789</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   31368.14</td>
    <td align="right">   31368.14</td>
    <td align="right">   0.934810</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796344</td>
    <td align="right">    48.0167</td>
    <td align="right">   20872.72</td>
    <td align="right">       0.00</td>
    <td align="right">   31420.87</td>
    <td align="right">   31420.87</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEC ZN VAV TERMINAL</td>
    <td align="right">   1265.331</td>
    <td align="right">   1265.331</td>
    <td align="right">   0.038177</td>
    <td align="right"> 0.00002768</td>
    <td align="right">     26.275</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    1265.33</td>
    <td align="right">    1265.33</td>
    <td align="right">   0.038177</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     836.67</td>
    <td align="right">       0.00</td>
    <td align="right">    1267.45</td>
    <td align="right">    1267.45</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   1457.422</td>
    <td align="right">   1457.422</td>
    <td align="right">   0.043959</td>
    <td align="right"> 0.00003188</td>
    <td align="right">     30.266</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    1457.42</td>
    <td align="right">    1457.42</td>
    <td align="right">   0.043959</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00852288</td>
    <td align="right">    51.3410</td>
    <td align="right">     963.32</td>
    <td align="right">       0.00</td>
    <td align="right">    1459.87</td>
    <td align="right">    1459.87</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_FRONTRETAIL ZN VAV TERMINAL</td>
    <td align="right">  15204.471</td>
    <td align="right">  15204.471</td>
    <td align="right">   0.453411</td>
    <td align="right"> 0.00033256</td>
    <td align="right">    316.835</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   15204.47</td>
    <td align="right">   15204.47</td>
    <td align="right">   0.453411</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796679</td>
    <td align="right">    48.0366</td>
    <td align="right">   10113.85</td>
    <td align="right">       0.00</td>
    <td align="right">   15230.03</td>
    <td align="right">   15230.03</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_MAINRETAIL ZN VAV TERMINAL</td>
    <td align="right">  44361.423</td>
    <td align="right">  44361.423</td>
    <td align="right">   1.338489</td>
    <td align="right"> 0.00097031</td>
    <td align="right">    921.158</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   44361.42</td>
    <td align="right">   44361.42</td>
    <td align="right">   1.338489</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797524</td>
    <td align="right">    48.0869</td>
    <td align="right">   29333.47</td>
    <td align="right">       0.00</td>
    <td align="right">   44435.89</td>
    <td align="right">   44435.89</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_MECH ZN VAV TERMINAL</td>
    <td align="right">   1414.338</td>
    <td align="right">   1414.338</td>
    <td align="right">   0.042673</td>
    <td align="right"> 0.00003094</td>
    <td align="right">     29.369</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    1414.34</td>
    <td align="right">    1414.34</td>
    <td align="right">   0.042673</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     935.20</td>
    <td align="right">       0.00</td>
    <td align="right">    1416.71</td>
    <td align="right">    1416.71</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F2 RETAIL_F2_POINTOFSALE ZN VAV TERMINAL</td>
    <td align="right">  15261.478</td>
    <td align="right">  15261.478</td>
    <td align="right">   0.455119</td>
    <td align="right"> 0.00033381</td>
    <td align="right">    318.021</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   15261.48</td>
    <td align="right">   15261.48</td>
    <td align="right">   0.455119</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796704</td>
    <td align="right">    48.0381</td>
    <td align="right">   10151.67</td>
    <td align="right">       0.00</td>
    <td align="right">   15287.13</td>
    <td align="right">   15287.13</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">   2223.050</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.155786</td>
    <td align="right"> 0.00009438</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    2223.05</td>
    <td align="right">    2223.05</td>
    <td align="right">   0.155786</td>
    <td align="right">      24.49</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    45.3691</td>
    <td align="right">    2130.48</td>
    <td align="right">       0.00</td>
    <td align="right">    2231.62</td>
    <td align="right">    2145.25</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_CORRIDOR ZN FCU</td>
    <td align="right">   2455.007</td>
    <td align="right">   2455.007</td>
    <td align="right">   0.112023</td>
    <td align="right"> 0.00005370</td>
    <td align="right">     56.282</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    2455.01</td>
    <td align="right">    2455.01</td>
    <td align="right">   0.112023</td>
    <td align="right">      22.00</td>
    <td align="right">      15.14</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    2455.01</td>
    <td align="right">       0.00</td>
    <td align="right">    2680.69</td>
    <td align="right">    2680.69</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">    509.021</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.038671</td>
    <td align="right"> 0.00002161</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     509.02</td>
    <td align="right">     509.02</td>
    <td align="right">   0.038671</td>
    <td align="right">      24.49</td>
    <td align="right">      16.36</td>
    <td align="right"> 0.00836809</td>
    <td align="right">      12.78</td>
    <td align="right">      11.88</td>
    <td align="right"> 0.00836809</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836809</td>
    <td align="right">    44.6744</td>
    <td align="right">     140.33</td>
    <td align="right">       0.00</td>
    <td align="right">     553.99</td>
    <td align="right">     546.02</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEC ZN FCU</td>
    <td align="right">    847.735</td>
    <td align="right">    847.735</td>
    <td align="right">   0.038671</td>
    <td align="right"> 0.00001854</td>
    <td align="right">     19.471</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     847.73</td>
    <td align="right">     847.73</td>
    <td align="right">   0.038671</td>
    <td align="right">      21.99</td>
    <td align="right">       9.71</td>
    <td align="right"> 0.00253850</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00253850</td>
    <td align="right">    15.4439</td>
    <td align="right">     874.19</td>
    <td align="right">       0.00</td>
    <td align="right">     925.58</td>
    <td align="right">     925.58</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">    697.132</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.043466</td>
    <td align="right"> 0.00002960</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">     697.13</td>
    <td align="right">     627.11</td>
    <td align="right">   0.043466</td>
    <td align="right">      24.49</td>
    <td align="right">      16.97</td>
    <td align="right"> 0.00908251</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.16</td>
    <td align="right"> 0.01343669</td>
    <td align="right">      21.75</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00908251</td>
    <td align="right">    48.4377</td>
    <td align="right">     594.35</td>
    <td align="right">       0.00</td>
    <td align="right">     699.81</td>
    <td align="right">     611.48</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN FCU</td>
    <td align="right">    709.146</td>
    <td align="right">    709.146</td>
    <td align="right">   0.032351</td>
    <td align="right"> 0.00001551</td>
    <td align="right">     16.289</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     709.15</td>
    <td align="right">     709.15</td>
    <td align="right">   0.032351</td>
    <td align="right">      22.00</td>
    <td align="right">       9.54</td>
    <td align="right"> 0.00237926</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00237926</td>
    <td align="right">    14.4778</td>
    <td align="right">     727.66</td>
    <td align="right">       0.00</td>
    <td align="right">     774.28</td>
    <td align="right">     774.28</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.50</td>
    <td align="right"> 0.01343381</td>
    <td align="right">      19.43</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.50</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.43</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">   6676.185</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.452754</td>
    <td align="right"> 0.00028345</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    6676.19</td>
    <td align="right">    6481.55</td>
    <td align="right">   0.452754</td>
    <td align="right">      24.49</td>
    <td align="right">      16.61</td>
    <td align="right"> 0.00865668</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.46</td>
    <td align="right"> 0.01343016</td>
    <td align="right">      20.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00865668</td>
    <td align="right">    46.1947</td>
    <td align="right">    6191.55</td>
    <td align="right">       0.00</td>
    <td align="right">    6701.68</td>
    <td align="right">    6275.97</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN FCU</td>
    <td align="right">   3865.403</td>
    <td align="right">   3865.403</td>
    <td align="right">   0.176327</td>
    <td align="right"> 0.00008455</td>
    <td align="right">     88.693</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3865.40</td>
    <td align="right">    3865.40</td>
    <td align="right">   0.176327</td>
    <td align="right">      21.99</td>
    <td align="right">      12.61</td>
    <td align="right"> 0.00531679</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00531679</td>
    <td align="right">    32.2039</td>
    <td align="right">    3948.36</td>
    <td align="right">       0.00</td>
    <td align="right">    4220.37</td>
    <td align="right">    4220.37</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU</td>
    <td align="right">    581.738</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.043852</td>
    <td align="right"> 0.00002470</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     581.74</td>
    <td align="right">     581.74</td>
    <td align="right">   0.043852</td>
    <td align="right">      24.49</td>
    <td align="right">      16.36</td>
    <td align="right"> 0.00836759</td>
    <td align="right">      12.78</td>
    <td align="right">      11.88</td>
    <td align="right"> 0.00836759</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836759</td>
    <td align="right">    44.6717</td>
    <td align="right">     157.60</td>
    <td align="right">       0.00</td>
    <td align="right">     628.17</td>
    <td align="right">     618.57</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_MECH ZN FCU</td>
    <td align="right">    961.302</td>
    <td align="right">    961.302</td>
    <td align="right">   0.043852</td>
    <td align="right"> 0.00002103</td>
    <td align="right">     22.079</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     961.30</td>
    <td align="right">     961.30</td>
    <td align="right">   0.043852</td>
    <td align="right">      21.99</td>
    <td align="right">       9.70</td>
    <td align="right"> 0.00253103</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00253103</td>
    <td align="right">    15.3987</td>
    <td align="right">     991.60</td>
    <td align="right">       0.00</td>
    <td align="right">    1049.58</td>
    <td align="right">    1049.58</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">   7124.965</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.493127</td>
    <td align="right"> 0.00030251</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    7124.97</td>
    <td align="right">    7045.41</td>
    <td align="right">   0.493127</td>
    <td align="right">      24.49</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00855891</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.46</td>
    <td align="right"> 0.01343016</td>
    <td align="right">      20.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855891</td>
    <td align="right">    45.6802</td>
    <td align="right">    6743.65</td>
    <td align="right">       0.00</td>
    <td align="right">    7152.34</td>
    <td align="right">    6807.72</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN FCU</td>
    <td align="right">   6189.189</td>
    <td align="right">   6189.189</td>
    <td align="right">   0.282352</td>
    <td align="right"> 0.00013538</td>
    <td align="right">    141.933</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6189.19</td>
    <td align="right">    6189.19</td>
    <td align="right">   0.282352</td>
    <td align="right">      22.00</td>
    <td align="right">      14.22</td>
    <td align="right"> 0.00699193</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00699193</td>
    <td align="right">    42.2339</td>
    <td align="right">    6290.56</td>
    <td align="right">       0.00</td>
    <td align="right">    6757.71</td>
    <td align="right">    6757.71</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">   7788.601</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.539163</td>
    <td align="right"> 0.00033068</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    7788.60</td>
    <td align="right">    7702.78</td>
    <td align="right">   0.539163</td>
    <td align="right">      24.49</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00855813</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.63</td>
    <td align="right"> 0.01343575</td>
    <td align="right">      21.59</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855813</td>
    <td align="right">    45.6770</td>
    <td align="right">    7372.97</td>
    <td align="right">       0.00</td>
    <td align="right">    7818.53</td>
    <td align="right">    7442.78</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN FCU</td>
    <td align="right">   6125.485</td>
    <td align="right">   6125.485</td>
    <td align="right">   0.279446</td>
    <td align="right"> 0.00013398</td>
    <td align="right">    140.473</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6125.48</td>
    <td align="right">    6125.48</td>
    <td align="right">   0.279446</td>
    <td align="right">      22.00</td>
    <td align="right">      14.20</td>
    <td align="right"> 0.00696831</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00696831</td>
    <td align="right">    42.0928</td>
    <td align="right">    6226.17</td>
    <td align="right">       0.00</td>
    <td align="right">    6688.15</td>
    <td align="right">    6688.15</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">   1433.274</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.136671</td>
    <td align="right"> 0.00006085</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    1433.27</td>
    <td align="right">    1431.71</td>
    <td align="right">   0.136671</td>
    <td align="right">      24.49</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00850569</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850569</td>
    <td align="right">    45.3991</td>
    <td align="right">    1371.93</td>
    <td align="right">       0.00</td>
    <td align="right">    1961.13</td>
    <td align="right">    1961.13</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN FCU</td>
    <td align="right">   2996.041</td>
    <td align="right">   2996.041</td>
    <td align="right">   0.136671</td>
    <td align="right"> 0.00006553</td>
    <td align="right">     68.742</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2996.04</td>
    <td align="right">    2996.04</td>
    <td align="right">   0.136671</td>
    <td align="right">      21.99</td>
    <td align="right">      12.77</td>
    <td align="right"> 0.00547722</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00547722</td>
    <td align="right">    33.1667</td>
    <td align="right">    3059.69</td>
    <td align="right">       0.00</td>
    <td align="right">    3271.18</td>
    <td align="right">    3271.18</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">   1334.333</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.131171</td>
    <td align="right"> 0.00005665</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    1334.33</td>
    <td align="right">    1330.49</td>
    <td align="right">   0.131171</td>
    <td align="right">      24.49</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00851505</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851505</td>
    <td align="right">    45.4484</td>
    <td align="right">    1274.68</td>
    <td align="right">       0.00</td>
    <td align="right">    1886.11</td>
    <td align="right">    1886.11</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN FCU</td>
    <td align="right">   2875.490</td>
    <td align="right">   2875.490</td>
    <td align="right">   0.131171</td>
    <td align="right"> 0.00006290</td>
    <td align="right">     65.982</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2875.49</td>
    <td align="right">    2875.49</td>
    <td align="right">   0.131171</td>
    <td align="right">      21.99</td>
    <td align="right">      12.52</td>
    <td align="right"> 0.00522728</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00522728</td>
    <td align="right">    31.6662</td>
    <td align="right">    2937.72</td>
    <td align="right">       0.00</td>
    <td align="right">    3139.55</td>
    <td align="right">    3139.55</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">   1524.803</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.121411</td>
    <td align="right"> 0.00006474</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    1524.80</td>
    <td align="right">    1451.54</td>
    <td align="right">   0.121411</td>
    <td align="right">      24.49</td>
    <td align="right">      16.70</td>
    <td align="right"> 0.00876332</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00876332</td>
    <td align="right">    46.7579</td>
    <td align="right">    1383.68</td>
    <td align="right">       0.00</td>
    <td align="right">    1836.99</td>
    <td align="right">    1726.32</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN FCU</td>
    <td align="right">   2661.479</td>
    <td align="right">   2661.479</td>
    <td align="right">   0.121411</td>
    <td align="right"> 0.00005821</td>
    <td align="right">     61.071</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2661.48</td>
    <td align="right">    2661.48</td>
    <td align="right">   0.121411</td>
    <td align="right">      22.00</td>
    <td align="right">      12.52</td>
    <td align="right"> 0.00522155</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00522155</td>
    <td align="right">    31.6311</td>
    <td align="right">    2721.49</td>
    <td align="right">       0.00</td>
    <td align="right">    2905.90</td>
    <td align="right">    2905.90</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">   1590.507</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.129024</td>
    <td align="right"> 0.00006753</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    1590.51</td>
    <td align="right">    1580.07</td>
    <td align="right">   0.129024</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00853445</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853445</td>
    <td align="right">    45.5505</td>
    <td align="right">    1513.17</td>
    <td align="right">       0.00</td>
    <td align="right">    1862.01</td>
    <td align="right">    1814.08</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN FCU</td>
    <td align="right">   2828.404</td>
    <td align="right">   2828.404</td>
    <td align="right">   0.129024</td>
    <td align="right"> 0.00006187</td>
    <td align="right">     64.899</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2828.40</td>
    <td align="right">    2828.40</td>
    <td align="right">   0.129024</td>
    <td align="right">      21.99</td>
    <td align="right">      12.61</td>
    <td align="right"> 0.00531593</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00531593</td>
    <td align="right">    32.1983</td>
    <td align="right">    2890.31</td>
    <td align="right">       0.00</td>
    <td align="right">    3088.15</td>
    <td align="right">    3088.15</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">   7210.721</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.487664</td>
    <td align="right"> 0.00030615</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    7210.72</td>
    <td align="right">    6982.54</td>
    <td align="right">   0.487664</td>
    <td align="right">      24.49</td>
    <td align="right">      16.62</td>
    <td align="right"> 0.00867048</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00867048</td>
    <td align="right">    46.2706</td>
    <td align="right">    6668.25</td>
    <td align="right">       0.00</td>
    <td align="right">    7238.24</td>
    <td align="right">    6762.98</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_OFFICE ZN FCU</td>
    <td align="right">   4804.386</td>
    <td align="right">   4804.386</td>
    <td align="right">   0.219150</td>
    <td align="right"> 0.00010509</td>
    <td align="right">    110.226</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4804.39</td>
    <td align="right">    4804.39</td>
    <td align="right">   0.219150</td>
    <td align="right">      21.99</td>
    <td align="right">      12.90</td>
    <td align="right"> 0.00561265</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00561265</td>
    <td align="right">    33.9818</td>
    <td align="right">    4896.77</td>
    <td align="right">       0.00</td>
    <td align="right">    5245.50</td>
    <td align="right">    5245.50</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">   7443.753</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.519089</td>
    <td align="right"> 0.00031604</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">    7443.75</td>
    <td align="right">    7410.70</td>
    <td align="right">   0.519089</td>
    <td align="right">      24.49</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00852327</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      26.21</td>
    <td align="right"> 0.01343148</td>
    <td align="right">      20.88</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852327</td>
    <td align="right">    45.4929</td>
    <td align="right">    7098.55</td>
    <td align="right">       0.00</td>
    <td align="right">    7472.41</td>
    <td align="right">    7155.06</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN FCU</td>
    <td align="right">   6205.257</td>
    <td align="right">   6205.257</td>
    <td align="right">   0.283087</td>
    <td align="right"> 0.00013573</td>
    <td align="right">    142.299</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6205.26</td>
    <td align="right">    6205.26</td>
    <td align="right">   0.283087</td>
    <td align="right">      22.00</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00704170</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00704170</td>
    <td align="right">    42.5308</td>
    <td align="right">    6306.78</td>
    <td align="right">       0.00</td>
    <td align="right">    6775.27</td>
    <td align="right">    6775.27</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">   8135.666</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.568578</td>
    <td align="right"> 0.00034542</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    8135.67</td>
    <td align="right">    8115.72</td>
    <td align="right">   0.568578</td>
    <td align="right">      24.49</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00851282</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851282</td>
    <td align="right">    45.4368</td>
    <td align="right">    7775.64</td>
    <td align="right">       0.00</td>
    <td align="right">    8167.01</td>
    <td align="right">    7833.95</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN FCU</td>
    <td align="right">   6261.937</td>
    <td align="right">   6261.937</td>
    <td align="right">   0.285673</td>
    <td align="right"> 0.00013697</td>
    <td align="right">    143.600</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6261.94</td>
    <td align="right">    6261.94</td>
    <td align="right">   0.285673</td>
    <td align="right">      22.00</td>
    <td align="right">      14.25</td>
    <td align="right"> 0.00702400</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00702400</td>
    <td align="right">    42.4252</td>
    <td align="right">    6363.99</td>
    <td align="right">       0.00</td>
    <td align="right">    6837.15</td>
    <td align="right">    6837.15</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">   2638.136</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.184880</td>
    <td align="right"> 0.00011201</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">    2638.14</td>
    <td align="right">    2638.14</td>
    <td align="right">   0.184880</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848434</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848434</td>
    <td align="right">      30.08</td>
    <td align="right"> 0.01343833</td>
    <td align="right">      22.01</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848434</td>
    <td align="right">    45.2867</td>
    <td align="right">    2528.35</td>
    <td align="right">       0.00</td>
    <td align="right">    2648.59</td>
    <td align="right">    2550.72</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN FCU</td>
    <td align="right">   3090.360</td>
    <td align="right">   3090.360</td>
    <td align="right">   0.140973</td>
    <td align="right"> 0.00006759</td>
    <td align="right">     70.905</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3090.36</td>
    <td align="right">    3090.36</td>
    <td align="right">   0.140973</td>
    <td align="right">      21.99</td>
    <td align="right">      12.80</td>
    <td align="right"> 0.00550623</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00550623</td>
    <td align="right">    33.3410</td>
    <td align="right">    3155.01</td>
    <td align="right">       0.00</td>
    <td align="right">    3374.16</td>
    <td align="right">    3374.16</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">   2556.496</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.179159</td>
    <td align="right"> 0.00010854</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    2556.50</td>
    <td align="right">    2556.50</td>
    <td align="right">   0.179159</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848382</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848382</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848382</td>
    <td align="right">    45.2839</td>
    <td align="right">    2450.11</td>
    <td align="right">       0.00</td>
    <td align="right">    2566.63</td>
    <td align="right">    2471.94</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN FCU</td>
    <td align="right">   2904.050</td>
    <td align="right">   2904.050</td>
    <td align="right">   0.132474</td>
    <td align="right"> 0.00006352</td>
    <td align="right">     66.634</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2904.05</td>
    <td align="right">    2904.05</td>
    <td align="right">   0.132474</td>
    <td align="right">      21.99</td>
    <td align="right">      12.63</td>
    <td align="right"> 0.00533306</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00533306</td>
    <td align="right">    32.3013</td>
    <td align="right">    2966.66</td>
    <td align="right">       0.00</td>
    <td align="right">    3170.74</td>
    <td align="right">    3170.74</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">   2589.277</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.181456</td>
    <td align="right"> 0.00010993</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    2589.28</td>
    <td align="right">    2589.28</td>
    <td align="right">   0.181456</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848378</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848378</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848378</td>
    <td align="right">    45.2838</td>
    <td align="right">    2481.52</td>
    <td align="right">       0.00</td>
    <td align="right">    2599.54</td>
    <td align="right">    2503.64</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN FCU</td>
    <td align="right">   2852.557</td>
    <td align="right">   2852.557</td>
    <td align="right">   0.130123</td>
    <td align="right"> 0.00006239</td>
    <td align="right">     65.458</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2852.56</td>
    <td align="right">    2852.56</td>
    <td align="right">   0.130123</td>
    <td align="right">      21.99</td>
    <td align="right">      12.40</td>
    <td align="right"> 0.00509972</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00509972</td>
    <td align="right">    30.9001</td>
    <td align="right">    2914.41</td>
    <td align="right">       0.00</td>
    <td align="right">    3114.50</td>
    <td align="right">    3114.50</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">   2754.689</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.193048</td>
    <td align="right"> 0.00011696</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    2754.69</td>
    <td align="right">    2754.69</td>
    <td align="right">   0.193048</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848497</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848497</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848497</td>
    <td align="right">    45.2900</td>
    <td align="right">    2640.05</td>
    <td align="right">       0.00</td>
    <td align="right">    2765.60</td>
    <td align="right">    2663.21</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN FCU</td>
    <td align="right">   2747.362</td>
    <td align="right">   2747.362</td>
    <td align="right">   0.125326</td>
    <td align="right"> 0.00006009</td>
    <td align="right">     63.045</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2747.36</td>
    <td align="right">    2747.36</td>
    <td align="right">   0.125326</td>
    <td align="right">      21.99</td>
    <td align="right">      12.38</td>
    <td align="right"> 0.00508628</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00508628</td>
    <td align="right">    30.8189</td>
    <td align="right">    2808.17</td>
    <td align="right">       0.00</td>
    <td align="right">    2999.65</td>
    <td align="right">    2999.65</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">  17618.492</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.234662</td>
    <td align="right"> 0.00074803</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   17618.49</td>
    <td align="right">   17618.49</td>
    <td align="right">   1.234662</td>
    <td align="right">      24.49</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    45.3691</td>
    <td align="right">   16884.83</td>
    <td align="right">       0.00</td>
    <td align="right">   17686.43</td>
    <td align="right">   17001.91</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_CORRIDOR ZN FCU</td>
    <td align="right">  19521.426</td>
    <td align="right">  19521.426</td>
    <td align="right">   0.890769</td>
    <td align="right"> 0.00042699</td>
    <td align="right">    447.536</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">   19521.43</td>
    <td align="right">   19521.43</td>
    <td align="right">   0.890769</td>
    <td align="right">      22.00</td>
    <td align="right">      15.14</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">   19521.43</td>
    <td align="right">       0.00</td>
    <td align="right">   21316.02</td>
    <td align="right">   21316.02</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU</td>
    <td align="right">   4072.192</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.313562</td>
    <td align="right"> 0.00017289</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    4072.19</td>
    <td align="right">    4072.19</td>
    <td align="right">   0.313562</td>
    <td align="right">      24.49</td>
    <td align="right">      16.36</td>
    <td align="right"> 0.00837097</td>
    <td align="right">      12.78</td>
    <td align="right">      11.88</td>
    <td align="right"> 0.00837097</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837097</td>
    <td align="right">    44.6895</td>
    <td align="right">    1241.25</td>
    <td align="right">       0.00</td>
    <td align="right">    4492.38</td>
    <td align="right">    4433.95</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEC ZN FCU</td>
    <td align="right">   6873.791</td>
    <td align="right">   6873.791</td>
    <td align="right">   0.313562</td>
    <td align="right"> 0.00015035</td>
    <td align="right">    157.875</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6873.79</td>
    <td align="right">    6873.79</td>
    <td align="right">   0.313562</td>
    <td align="right">      21.99</td>
    <td align="right">       9.76</td>
    <td align="right"> 0.00257837</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00257837</td>
    <td align="right">    15.6856</td>
    <td align="right">    7096.59</td>
    <td align="right">       0.00</td>
    <td align="right">    7505.01</td>
    <td align="right">    7505.01</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">   5754.506</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.361204</td>
    <td align="right"> 0.00024432</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">    5754.51</td>
    <td align="right">    5208.22</td>
    <td align="right">   0.361204</td>
    <td align="right">      24.49</td>
    <td align="right">      16.94</td>
    <td align="right"> 0.00904719</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.28</td>
    <td align="right"> 0.01343513</td>
    <td align="right">      21.49</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00904719</td>
    <td align="right">    48.2516</td>
    <td align="right">    4939.20</td>
    <td align="right">       0.00</td>
    <td align="right">    5776.63</td>
    <td align="right">    5076.12</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN FCU</td>
    <td align="right">   5790.225</td>
    <td align="right">   5790.225</td>
    <td align="right">   0.264149</td>
    <td align="right"> 0.00012665</td>
    <td align="right">    132.998</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5790.22</td>
    <td align="right">    5790.22</td>
    <td align="right">   0.264149</td>
    <td align="right">      22.00</td>
    <td align="right">       9.58</td>
    <td align="right"> 0.00242143</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00242143</td>
    <td align="right">    14.7336</td>
    <td align="right">    5947.03</td>
    <td align="right">       0.00</td>
    <td align="right">    6322.06</td>
    <td align="right">    6322.06</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.50</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.43</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.50</td>
    <td align="right"> 0.01342461</td>
    <td align="right">      19.43</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN FCU</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">  50545.153</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.533155</td>
    <td align="right"> 0.00214601</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   50545.15</td>
    <td align="right">   50427.86</td>
    <td align="right">   3.533155</td>
    <td align="right">      24.49</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00851214</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851214</td>
    <td align="right">    45.4348</td>
    <td align="right">   48315.16</td>
    <td align="right">       0.00</td>
    <td align="right">   50739.91</td>
    <td align="right">   48676.17</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN FCU</td>
    <td align="right">  34578.787</td>
    <td align="right">  34578.787</td>
    <td align="right">   1.577388</td>
    <td align="right"> 0.00075634</td>
    <td align="right">    793.309</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   34578.79</td>
    <td align="right">   34578.79</td>
    <td align="right">   1.577388</td>
    <td align="right">      21.99</td>
    <td align="right">      13.03</td>
    <td align="right"> 0.00574195</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00574195</td>
    <td align="right">    34.7552</td>
    <td align="right">   35284.30</td>
    <td align="right">       0.00</td>
    <td align="right">   37754.29</td>
    <td align="right">   37754.29</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU</td>
    <td align="right">   4653.930</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.355427</td>
    <td align="right"> 0.00019759</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    4653.93</td>
    <td align="right">    4653.93</td>
    <td align="right">   0.355427</td>
    <td align="right">      24.49</td>
    <td align="right">      16.36</td>
    <td align="right"> 0.00837049</td>
    <td align="right">      12.78</td>
    <td align="right">      11.88</td>
    <td align="right"> 0.00837049</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837049</td>
    <td align="right">    44.6870</td>
    <td align="right">    1396.24</td>
    <td align="right">       0.00</td>
    <td align="right">    5091.86</td>
    <td align="right">    5020.62</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_MECH ZN FCU</td>
    <td align="right">   7791.536</td>
    <td align="right">   7791.536</td>
    <td align="right">   0.355427</td>
    <td align="right"> 0.00017042</td>
    <td align="right">    178.954</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7791.54</td>
    <td align="right">    7791.54</td>
    <td align="right">   0.355427</td>
    <td align="right">      21.99</td>
    <td align="right">       9.75</td>
    <td align="right"> 0.00257048</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00257048</td>
    <td align="right">    15.6378</td>
    <td align="right">    8046.66</td>
    <td align="right">       0.00</td>
    <td align="right">    8507.04</td>
    <td align="right">    8507.04</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">  60581.120</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.202217</td>
    <td align="right"> 0.00257211</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   60581.12</td>
    <td align="right">   60021.73</td>
    <td align="right">   4.202217</td>
    <td align="right">      24.49</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00854862</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.01342722</td>
    <td align="right">      20.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854862</td>
    <td align="right">    45.6278</td>
    <td align="right">   57462.07</td>
    <td align="right">       0.00</td>
    <td align="right">   60814.02</td>
    <td align="right">   57983.59</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN FCU</td>
    <td align="right">  47132.073</td>
    <td align="right">  47132.073</td>
    <td align="right">   2.150201</td>
    <td align="right"> 0.00103091</td>
    <td align="right">   1080.844</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   47132.07</td>
    <td align="right">   47132.07</td>
    <td align="right">   2.150201</td>
    <td align="right">      22.00</td>
    <td align="right">      14.24</td>
    <td align="right"> 0.00701300</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00701300</td>
    <td align="right">    42.3592</td>
    <td align="right">   47921.17</td>
    <td align="right">       0.00</td>
    <td align="right">   51461.64</td>
    <td align="right">   51461.64</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">  68023.881</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.613845</td>
    <td align="right"> 0.00288811</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   68023.88</td>
    <td align="right">   66046.87</td>
    <td align="right">   4.613845</td>
    <td align="right">      24.49</td>
    <td align="right">      16.61</td>
    <td align="right"> 0.00865617</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00865617</td>
    <td align="right">    46.1937</td>
    <td align="right">   63092.76</td>
    <td align="right">       0.00</td>
    <td align="right">   68283.71</td>
    <td align="right">   63951.16</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN FCU</td>
    <td align="right">  47927.181</td>
    <td align="right">  47927.181</td>
    <td align="right">   2.186450</td>
    <td align="right"> 0.00104830</td>
    <td align="right">   1099.096</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   47927.18</td>
    <td align="right">   47927.18</td>
    <td align="right">   2.186450</td>
    <td align="right">      22.00</td>
    <td align="right">      14.19</td>
    <td align="right"> 0.00695979</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00695979</td>
    <td align="right">    42.0419</td>
    <td align="right">   48724.97</td>
    <td align="right">       0.00</td>
    <td align="right">   52329.60</td>
    <td align="right">   52329.60</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">  14582.040</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.045374</td>
    <td align="right"> 0.00061911</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   14582.04</td>
    <td align="right">   13598.81</td>
    <td align="right">   1.045374</td>
    <td align="right">      24.49</td>
    <td align="right">      16.79</td>
    <td align="right"> 0.00887719</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00887719</td>
    <td align="right">    47.3582</td>
    <td align="right">   12935.40</td>
    <td align="right">       0.00</td>
    <td align="right">   16176.47</td>
    <td align="right">   14764.53</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN FCU</td>
    <td align="right">  22916.461</td>
    <td align="right">  22916.461</td>
    <td align="right">   1.045374</td>
    <td align="right"> 0.00050125</td>
    <td align="right">    525.843</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   22916.46</td>
    <td align="right">   22916.46</td>
    <td align="right">   1.045374</td>
    <td align="right">      21.99</td>
    <td align="right">      12.53</td>
    <td align="right"> 0.00523600</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00523600</td>
    <td align="right">    31.7187</td>
    <td align="right">   23416.90</td>
    <td align="right">       0.00</td>
    <td align="right">   25020.88</td>
    <td align="right">   25020.88</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">  11055.739</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.919051</td>
    <td align="right"> 0.00046940</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   11055.74</td>
    <td align="right">   11055.74</td>
    <td align="right">   0.919051</td>
    <td align="right">      24.49</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00847262</td>
    <td align="right">      12.78</td>
    <td align="right">      11.99</td>
    <td align="right"> 0.00847262</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847262</td>
    <td align="right">    45.2250</td>
    <td align="right">   10595.86</td>
    <td align="right">       0.00</td>
    <td align="right">   13170.01</td>
    <td align="right">   12983.30</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN FCU</td>
    <td align="right">  20146.841</td>
    <td align="right">  20146.841</td>
    <td align="right">   0.919051</td>
    <td align="right"> 0.00044067</td>
    <td align="right">    462.320</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   20146.84</td>
    <td align="right">   20146.84</td>
    <td align="right">   0.919051</td>
    <td align="right">      21.99</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00507139</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00507139</td>
    <td align="right">    30.7289</td>
    <td align="right">   20624.12</td>
    <td align="right">       0.00</td>
    <td align="right">   21997.06</td>
    <td align="right">   21997.06</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">  14464.069</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.910605</td>
    <td align="right"> 0.00061410</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   14464.07</td>
    <td align="right">   12814.45</td>
    <td align="right">   0.910605</td>
    <td align="right">      24.48</td>
    <td align="right">      17.04</td>
    <td align="right"> 0.00917152</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00917152</td>
    <td align="right">    48.9076</td>
    <td align="right">   12126.95</td>
    <td align="right">       0.00</td>
    <td align="right">   14908.88</td>
    <td align="right">   12881.97</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN FCU</td>
    <td align="right">  19961.684</td>
    <td align="right">  19961.684</td>
    <td align="right">   0.910605</td>
    <td align="right"> 0.00043662</td>
    <td align="right">    458.076</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   19961.68</td>
    <td align="right">   19961.68</td>
    <td align="right">   0.910605</td>
    <td align="right">      22.00</td>
    <td align="right">      12.33</td>
    <td align="right"> 0.00503887</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00503887</td>
    <td align="right">    30.5334</td>
    <td align="right">   20436.09</td>
    <td align="right">       0.00</td>
    <td align="right">   21794.90</td>
    <td align="right">   21794.90</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">  14498.728</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.959371</td>
    <td align="right"> 0.00061558</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   14498.73</td>
    <td align="right">   13766.20</td>
    <td align="right">   0.959371</td>
    <td align="right">      24.49</td>
    <td align="right">      16.71</td>
    <td align="right"> 0.00877761</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.19</td>
    <td align="right"> 0.01343497</td>
    <td align="right">      21.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00877761</td>
    <td align="right">    46.8324</td>
    <td align="right">   13119.29</td>
    <td align="right">       0.00</td>
    <td align="right">   14553.73</td>
    <td align="right">   13362.19</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN FCU</td>
    <td align="right">  20526.341</td>
    <td align="right">  20526.341</td>
    <td align="right">   0.936369</td>
    <td align="right"> 0.00044897</td>
    <td align="right">    471.002</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   20526.34</td>
    <td align="right">   20526.34</td>
    <td align="right">   0.936369</td>
    <td align="right">      22.00</td>
    <td align="right">      12.53</td>
    <td align="right"> 0.00523716</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00523716</td>
    <td align="right">    31.7247</td>
    <td align="right">   21002.25</td>
    <td align="right">       0.00</td>
    <td align="right">   22411.45</td>
    <td align="right">   22411.45</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">  63346.801</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.397344</td>
    <td align="right"> 0.00268953</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   63346.80</td>
    <td align="right">   62808.40</td>
    <td align="right">   4.397344</td>
    <td align="right">      24.49</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00854472</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.46</td>
    <td align="right"> 0.01343016</td>
    <td align="right">      20.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854472</td>
    <td align="right">    45.6049</td>
    <td align="right">   60136.25</td>
    <td align="right">       0.00</td>
    <td align="right">   63590.38</td>
    <td align="right">   60670.67</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN FCU</td>
    <td align="right">  47961.609</td>
    <td align="right">  47961.609</td>
    <td align="right">   2.188010</td>
    <td align="right"> 0.00104906</td>
    <td align="right">   1099.895</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   47961.61</td>
    <td align="right">   47961.61</td>
    <td align="right">   2.188010</td>
    <td align="right">      22.00</td>
    <td align="right">      14.16</td>
    <td align="right"> 0.00692984</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00692984</td>
    <td align="right">    41.8632</td>
    <td align="right">   48760.48</td>
    <td align="right">       0.00</td>
    <td align="right">   52367.12</td>
    <td align="right">   52367.12</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">  66248.644</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.642588</td>
    <td align="right"> 0.00281274</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   66248.64</td>
    <td align="right">   66248.64</td>
    <td align="right">   4.642588</td>
    <td align="right">      24.49</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00849797</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00849797</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849797</td>
    <td align="right">    45.3586</td>
    <td align="right">   63490.14</td>
    <td align="right">       0.00</td>
    <td align="right">   66510.27</td>
    <td align="right">   63950.49</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN FCU</td>
    <td align="right">  50368.089</td>
    <td align="right">  50368.089</td>
    <td align="right">   2.297798</td>
    <td align="right"> 0.00110169</td>
    <td align="right">   1155.060</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   50368.09</td>
    <td align="right">   50368.09</td>
    <td align="right">   2.297798</td>
    <td align="right">      22.00</td>
    <td align="right">      14.21</td>
    <td align="right"> 0.00698799</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00698799</td>
    <td align="right">    42.2105</td>
    <td align="right">   51191.47</td>
    <td align="right">       0.00</td>
    <td align="right">   54994.67</td>
    <td align="right">   54994.67</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">  22441.873</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.572713</td>
    <td align="right"> 0.00095282</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   22441.87</td>
    <td align="right">   22441.87</td>
    <td align="right">   1.572713</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848726</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848726</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848726</td>
    <td align="right">    45.3021</td>
    <td align="right">   21507.84</td>
    <td align="right">       0.00</td>
    <td align="right">   22530.74</td>
    <td align="right">   21690.76</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN FCU</td>
    <td align="right">  22247.962</td>
    <td align="right">  22247.962</td>
    <td align="right">   1.014896</td>
    <td align="right"> 0.00048663</td>
    <td align="right">    510.488</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   22247.96</td>
    <td align="right">   22247.96</td>
    <td align="right">   1.014896</td>
    <td align="right">      21.99</td>
    <td align="right">      12.63</td>
    <td align="right"> 0.00533402</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00533402</td>
    <td align="right">    32.3068</td>
    <td align="right">   22741.40</td>
    <td align="right">       0.00</td>
    <td align="right">   24291.12</td>
    <td align="right">   24291.12</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">  21422.935</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.501311</td>
    <td align="right"> 0.00090956</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   21422.93</td>
    <td align="right">   21422.93</td>
    <td align="right">   1.501311</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848492</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848492</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848492</td>
    <td align="right">    45.2898</td>
    <td align="right">   20531.39</td>
    <td align="right">       0.00</td>
    <td align="right">   21507.82</td>
    <td align="right">   20711.64</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN FCU</td>
    <td align="right">  23240.196</td>
    <td align="right">  23240.196</td>
    <td align="right">   1.060150</td>
    <td align="right"> 0.00050833</td>
    <td align="right">    533.250</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   23240.20</td>
    <td align="right">   23240.20</td>
    <td align="right">   1.060150</td>
    <td align="right">      21.99</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00535633</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00535633</td>
    <td align="right">    32.4411</td>
    <td align="right">   23744.51</td>
    <td align="right">       0.00</td>
    <td align="right">   25374.40</td>
    <td align="right">   25374.40</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">  21378.200</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.498177</td>
    <td align="right"> 0.00090766</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   21378.20</td>
    <td align="right">   21378.20</td>
    <td align="right">   1.498177</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848486</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848486</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848486</td>
    <td align="right">    45.2895</td>
    <td align="right">   20488.51</td>
    <td align="right">       0.00</td>
    <td align="right">   21462.91</td>
    <td align="right">   20668.53</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN FCU</td>
    <td align="right">  23600.813</td>
    <td align="right">  23600.813</td>
    <td align="right">   1.076600</td>
    <td align="right"> 0.00051622</td>
    <td align="right">    541.515</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   23600.81</td>
    <td align="right">   23600.81</td>
    <td align="right">   1.076600</td>
    <td align="right">      21.99</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00540641</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00540641</td>
    <td align="right">    32.7418</td>
    <td align="right">   24108.74</td>
    <td align="right">       0.00</td>
    <td align="right">   25768.14</td>
    <td align="right">   25768.14</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">  22342.795</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.565773</td>
    <td align="right"> 0.00094861</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   22342.79</td>
    <td align="right">   22342.79</td>
    <td align="right">   1.565773</td>
    <td align="right">      24.49</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848556</td>
    <td align="right">      12.78</td>
    <td align="right">      12.00</td>
    <td align="right"> 0.00848556</td>
    <td align="right">      29.86</td>
    <td align="right"> 0.01343794</td>
    <td align="right">      21.95</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848556</td>
    <td align="right">    45.2931</td>
    <td align="right">   21412.94</td>
    <td align="right">       0.00</td>
    <td align="right">   22431.31</td>
    <td align="right">   21599.33</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN FCU</td>
    <td align="right">  24555.108</td>
    <td align="right">  24555.108</td>
    <td align="right">   1.120143</td>
    <td align="right"> 0.00053709</td>
    <td align="right">    563.371</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   24555.11</td>
    <td align="right">   24555.11</td>
    <td align="right">   1.120143</td>
    <td align="right">      21.99</td>
    <td align="right">      12.91</td>
    <td align="right"> 0.00561608</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00561608</td>
    <td align="right">    33.9999</td>
    <td align="right">   25073.70</td>
    <td align="right">       0.00</td>
    <td align="right">   26810.15</td>
    <td align="right">   26810.15</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">  55061.113</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.837193</td>
    <td align="right"> 0.00233774</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   55061.11</td>
    <td align="right">   54785.32</td>
    <td align="right">   3.837193</td>
    <td align="right">      24.49</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00852626</td>
    <td align="right">      12.78</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.07</td>
    <td align="right"> 0.01343653</td>
    <td align="right">      21.72</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852626</td>
    <td align="right">    45.5083</td>
    <td align="right">   52474.61</td>
    <td align="right">       0.00</td>
    <td align="right">   55273.08</td>
    <td align="right">   52899.01</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN FCU</td>
    <td align="right">  35009.860</td>
    <td align="right">  35009.860</td>
    <td align="right">   1.597076</td>
    <td align="right"> 0.00076577</td>
    <td align="right">    803.151</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   35009.86</td>
    <td align="right">   35009.86</td>
    <td align="right">   1.597076</td>
    <td align="right">      22.00</td>
    <td align="right">      13.20</td>
    <td align="right"> 0.00592024</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00592024</td>
    <td align="right">    35.8235</td>
    <td align="right">   35720.47</td>
    <td align="right">       0.00</td>
    <td align="right">   38225.13</td>
    <td align="right">   38225.13</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ACTIVESTORAGE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ACTIVESTORAGE ZN VAV TERMINAL</td>
    <td align="right">   2527.442</td>
    <td align="right">   2527.442</td>
    <td align="right">   0.104923</td>
    <td align="right"> 0.00005528</td>
    <td align="right">     48.742</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    2527.44</td>
    <td align="right">    2527.44</td>
    <td align="right">   0.104923</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">    1349.35</td>
    <td align="right">       0.00</td>
    <td align="right">    2532.15</td>
    <td align="right">    2532.15</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_CLASSROOM ZN VAV TERMINAL</td>
    <td align="right">   6863.144</td>
    <td align="right">   6863.144</td>
    <td align="right">   0.205147</td>
    <td align="right"> 0.00015012</td>
    <td align="right">    142.914</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6863.14</td>
    <td align="right">    6799.29</td>
    <td align="right">   0.205147</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800174</td>
    <td align="right">    48.2444</td>
    <td align="right">    4559.71</td>
    <td align="right">       0.00</td>
    <td align="right">    6874.68</td>
    <td align="right">    6874.68</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_CONFROOM_1 ZN VAV TERMINAL</td>
    <td align="right">  10530.182</td>
    <td align="right">  10530.182</td>
    <td align="right">   0.314714</td>
    <td align="right"> 0.00023032</td>
    <td align="right">    219.284</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10530.18</td>
    <td align="right">   10530.18</td>
    <td align="right">   0.314714</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800187</td>
    <td align="right">    48.2452</td>
    <td align="right">    6996.51</td>
    <td align="right">       0.00</td>
    <td align="right">   10547.88</td>
    <td align="right">   10547.88</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_CONFROOM_2 ZN VAV TERMINAL</td>
    <td align="right">  10583.170</td>
    <td align="right">  10583.170</td>
    <td align="right">   0.316299</td>
    <td align="right"> 0.00023148</td>
    <td align="right">    220.387</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10583.17</td>
    <td align="right">   10483.22</td>
    <td align="right">   0.316299</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800197</td>
    <td align="right">    48.2458</td>
    <td align="right">    7031.70</td>
    <td align="right">       0.00</td>
    <td align="right">   10600.95</td>
    <td align="right">   10600.95</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_CORRIDOR ZN VAV TERMINAL</td>
    <td align="right">  30945.717</td>
    <td align="right">  30945.717</td>
    <td align="right">   0.916172</td>
    <td align="right"> 0.00067687</td>
    <td align="right">    646.287</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   30945.72</td>
    <td align="right">   30945.72</td>
    <td align="right">   0.916172</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01065980</td>
    <td align="right">    63.9940</td>
    <td align="right">   20607.05</td>
    <td align="right">       0.00</td>
    <td align="right">   30997.79</td>
    <td align="right">   30997.79</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_DINING ZN VAV TERMINAL</td>
    <td align="right">   2177.257</td>
    <td align="right">   2177.257</td>
    <td align="right">   0.099140</td>
    <td align="right"> 0.00004762</td>
    <td align="right">     41.349</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    2177.26</td>
    <td align="right">    2177.26</td>
    <td align="right">   0.099140</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01535113</td>
    <td align="right">    91.4834</td>
    <td align="right">    1049.07</td>
    <td align="right">       0.00</td>
    <td align="right">    2181.33</td>
    <td align="right">    2181.33</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ELEC ZN VAV TERMINAL</td>
    <td align="right">   5602.043</td>
    <td align="right">   5602.043</td>
    <td align="right">   0.400895</td>
    <td align="right"> 0.00012253</td>
    <td align="right">    101.229</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5602.04</td>
    <td align="right">    5602.04</td>
    <td align="right">   0.400895</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00768818</td>
    <td align="right">    46.3770</td>
    <td align="right">    1103.29</td>
    <td align="right">       0.00</td>
    <td align="right">    5613.74</td>
    <td align="right">    5613.74</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   5546.603</td>
    <td align="right">   5546.603</td>
    <td align="right">   0.316170</td>
    <td align="right"> 0.00012132</td>
    <td align="right">    102.314</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5546.60</td>
    <td align="right">    5546.60</td>
    <td align="right">   0.316170</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01517252</td>
    <td align="right">    90.4438</td>
    <td align="right">    1949.80</td>
    <td align="right">       0.00</td>
    <td align="right">    5557.79</td>
    <td align="right">    5557.79</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003345</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003345</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.003345</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003345</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right">   1951.717</td>
    <td align="right">   1951.717</td>
    <td align="right">   0.058123</td>
    <td align="right"> 0.00004269</td>
    <td align="right">     40.687</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1951.72</td>
    <td align="right">    1951.72</td>
    <td align="right">   0.058123</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01581586</td>
    <td align="right">    94.1868</td>
    <td align="right">    1289.77</td>
    <td align="right">       0.00</td>
    <td align="right">    1955.00</td>
    <td align="right">    1955.00</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right">   3087.251</td>
    <td align="right">   3087.251</td>
    <td align="right">   0.091849</td>
    <td align="right"> 0.00006753</td>
    <td align="right">     64.379</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3087.25</td>
    <td align="right">    3087.25</td>
    <td align="right">   0.091849</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01544145</td>
    <td align="right">    92.0090</td>
    <td align="right">    2041.87</td>
    <td align="right">       0.00</td>
    <td align="right">    3092.44</td>
    <td align="right">    3092.44</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right">   1411.055</td>
    <td align="right">   1411.055</td>
    <td align="right">   0.041996</td>
    <td align="right"> 0.00003086</td>
    <td align="right">     29.422</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1411.06</td>
    <td align="right">    1411.06</td>
    <td align="right">   0.041996</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01548060</td>
    <td align="right">    92.2367</td>
    <td align="right">     933.04</td>
    <td align="right">       0.00</td>
    <td align="right">    1413.43</td>
    <td align="right">    1413.43</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right">  51891.362</td>
    <td align="right">  51891.362</td>
    <td align="right">   1.550884</td>
    <td align="right"> 0.00113501</td>
    <td align="right">   1080.598</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   51891.36</td>
    <td align="right">   51891.36</td>
    <td align="right">   1.550884</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799655</td>
    <td align="right">    48.2136</td>
    <td align="right">   34477.92</td>
    <td align="right">       0.00</td>
    <td align="right">   51978.56</td>
    <td align="right">   51978.56</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN VAV TERMINAL</td>
    <td align="right">  36971.539</td>
    <td align="right">  36971.539</td>
    <td align="right">   1.105297</td>
    <td align="right"> 0.00080867</td>
    <td align="right">    769.836</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   36971.54</td>
    <td align="right">   36971.54</td>
    <td align="right">   1.105297</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799503</td>
    <td align="right">    48.2045</td>
    <td align="right">   24561.23</td>
    <td align="right">       0.00</td>
    <td align="right">   37033.66</td>
    <td align="right">   37033.66</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN VAV TERMINAL</td>
    <td align="right">  44641.376</td>
    <td align="right">  44641.376</td>
    <td align="right">   1.334890</td>
    <td align="right"> 0.00097643</td>
    <td align="right">    929.477</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   44641.38</td>
    <td align="right">   44641.38</td>
    <td align="right">   1.334890</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799168</td>
    <td align="right">    48.1847</td>
    <td align="right">   29653.31</td>
    <td align="right">       0.00</td>
    <td align="right">   44716.39</td>
    <td align="right">   44716.39</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN VAV TERMINAL</td>
    <td align="right">  36076.826</td>
    <td align="right">  36076.826</td>
    <td align="right">   1.078497</td>
    <td align="right"> 0.00078910</td>
    <td align="right">    751.217</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   36076.83</td>
    <td align="right">   36076.83</td>
    <td align="right">   1.078497</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799467</td>
    <td align="right">    48.2024</td>
    <td align="right">   23967.43</td>
    <td align="right">       0.00</td>
    <td align="right">   36137.45</td>
    <td align="right">   36137.45</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_MECH ZN VAV TERMINAL</td>
    <td align="right">   6378.945</td>
    <td align="right">   6378.945</td>
    <td align="right">   0.460140</td>
    <td align="right"> 0.00013953</td>
    <td align="right">    115.200</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6378.95</td>
    <td align="right">    6378.95</td>
    <td align="right">   0.460140</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00768981</td>
    <td align="right">    46.3867</td>
    <td align="right">    1215.35</td>
    <td align="right">       0.00</td>
    <td align="right">    6392.29</td>
    <td align="right">    6392.29</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_1 ZN VAV TERMINAL</td>
    <td align="right"> 101996.473</td>
    <td align="right"> 101996.473</td>
    <td align="right">   3.038608</td>
    <td align="right"> 0.00223095</td>
    <td align="right">   2126.073</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  101996.47</td>
    <td align="right">  101996.47</td>
    <td align="right">   3.038608</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799655</td>
    <td align="right">    48.2135</td>
    <td align="right">   67878.72</td>
    <td align="right">       0.00</td>
    <td align="right">  102167.94</td>
    <td align="right">  102167.94</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_2 ZN VAV TERMINAL</td>
    <td align="right"> 147298.515</td>
    <td align="right"> 147298.515</td>
    <td align="right">   4.381980</td>
    <td align="right"> 0.00322184</td>
    <td align="right">   3071.708</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  147298.51</td>
    <td align="right">  147298.51</td>
    <td align="right">   4.381980</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799699</td>
    <td align="right">    48.2161</td>
    <td align="right">   98097.21</td>
    <td align="right">       0.00</td>
    <td align="right">  147546.19</td>
    <td align="right">  147546.19</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_3 ZN VAV TERMINAL</td>
    <td align="right"> 100023.984</td>
    <td align="right"> 100023.984</td>
    <td align="right">   2.979190</td>
    <td align="right"> 0.00218781</td>
    <td align="right">   2085.097</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  100023.98</td>
    <td align="right">  100023.98</td>
    <td align="right">   2.979190</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799402</td>
    <td align="right">    48.1985</td>
    <td align="right">   66573.56</td>
    <td align="right">       0.00</td>
    <td align="right">  100192.14</td>
    <td align="right">  100192.14</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_OPENOFFICE_4 ZN VAV TERMINAL</td>
    <td align="right"> 132808.217</td>
    <td align="right"> 132808.217</td>
    <td align="right">   3.949347</td>
    <td align="right"> 0.00290489</td>
    <td align="right">   2769.867</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  132808.22</td>
    <td align="right">  132808.22</td>
    <td align="right">   3.949347</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00799663</td>
    <td align="right">    48.2140</td>
    <td align="right">   88464.59</td>
    <td align="right">       0.00</td>
    <td align="right">  133031.54</td>
    <td align="right">  133031.54</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F3-F11 OFFICE_RESTROOM ZN VAV TERMINAL</td>
    <td align="right">   1095.781</td>
    <td align="right">   1095.781</td>
    <td align="right">   0.035536</td>
    <td align="right"> 0.00002397</td>
    <td align="right">     22.298</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1095.78</td>
    <td align="right">    1095.78</td>
    <td align="right">   0.035536</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01430563</td>
    <td align="right">    85.3915</td>
    <td align="right">     692.14</td>
    <td align="right">       0.00</td>
    <td align="right">    1097.62</td>
    <td align="right">    1097.62</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_CAFE ZN VAV TERMINAL</td>
    <td align="right">  14900.489</td>
    <td align="right">  14900.489</td>
    <td align="right">   0.526530</td>
    <td align="right"> 0.00032592</td>
    <td align="right">    296.878</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   14900.49</td>
    <td align="right">   14900.49</td>
    <td align="right">   0.526530</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797820</td>
    <td align="right">    48.1044</td>
    <td align="right">    8988.79</td>
    <td align="right">       0.00</td>
    <td align="right">   14926.67</td>
    <td align="right">   14926.67</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEC ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_ELEC ZN VAV TERMINAL</td>
    <td align="right">   1141.166</td>
    <td align="right">   1141.166</td>
    <td align="right">   0.071254</td>
    <td align="right"> 0.00002496</td>
    <td align="right">     20.858</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1141.17</td>
    <td align="right">    1141.17</td>
    <td align="right">   0.071254</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     341.12</td>
    <td align="right">       0.00</td>
    <td align="right">    1143.49</td>
    <td align="right">    1143.49</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_ELEVATORLOBBY ZN VAV TERMINAL</td>
    <td align="right">   1124.430</td>
    <td align="right">   1124.430</td>
    <td align="right">   0.051160</td>
    <td align="right"> 0.00002459</td>
    <td align="right">     21.357</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">    1124.43</td>
    <td align="right">    1124.43</td>
    <td align="right">   0.051160</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00954183</td>
    <td align="right">    57.3828</td>
    <td align="right">     548.26</td>
    <td align="right">       0.00</td>
    <td align="right">    1126.53</td>
    <td align="right">    1126.53</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN VAV TERMINAL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000372</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000372</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_LAUNDRY ZN VAV TERMINAL</td>
    <td align="right">   1600.820</td>
    <td align="right">   1600.820</td>
    <td align="right">   0.079349</td>
    <td align="right"> 0.00003501</td>
    <td align="right">     30.031</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1600.82</td>
    <td align="right">    1600.82</td>
    <td align="right">   0.079349</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.01156530</td>
    <td align="right">    69.3334</td>
    <td align="right">     703.98</td>
    <td align="right">       0.00</td>
    <td align="right">    1603.86</td>
    <td align="right">    1603.86</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_LOBBY ZN VAV TERMINAL</td>
    <td align="right">  57710.736</td>
    <td align="right">  57710.736</td>
    <td align="right">   1.729690</td>
    <td align="right"> 0.00126230</td>
    <td align="right">   1200.755</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   57710.74</td>
    <td align="right">   57710.74</td>
    <td align="right">   1.729690</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00797371</td>
    <td align="right">    48.0777</td>
    <td align="right">   38290.51</td>
    <td align="right">       0.00</td>
    <td align="right">   57807.68</td>
    <td align="right">   57807.68</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_MECH ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_MECH ZN VAV TERMINAL</td>
    <td align="right">   1291.667</td>
    <td align="right">   1291.667</td>
    <td align="right">   0.081461</td>
    <td align="right"> 0.00002825</td>
    <td align="right">     23.586</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1291.67</td>
    <td align="right">    1291.67</td>
    <td align="right">   0.081461</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48.2340</td>
    <td align="right">     377.01</td>
    <td align="right">       0.00</td>
    <td align="right">    1294.30</td>
    <td align="right">    1294.30</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_RETAIL_1 ZN VAV TERMINAL</td>
    <td align="right">   7464.394</td>
    <td align="right">   7464.394</td>
    <td align="right">   0.222990</td>
    <td align="right"> 0.00016327</td>
    <td align="right">    155.461</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7464.39</td>
    <td align="right">    7464.39</td>
    <td align="right">   0.222990</td>
    <td align="right">      12.78</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00796721</td>
    <td align="right">    48.0392</td>
    <td align="right">    4960.81</td>
    <td align="right">       0.00</td>
    <td align="right">    7476.94</td>
    <td align="right">    7476.94</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU F30 HOTEL_BOT_RETAIL_2 ZN VAV TERMINAL</td>
    <td align="right">   5692.832</td>
    <td align="right">   5692.832</td>
    <td align="right">   0.169906</td>
    <td align="right"> 0.00012452</td>
    <td align="right">    118.599</td>
    <td align="right">MONTREAL-TRUDEAU.INTL.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
