    <td align="right">InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      11.17</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      11.17</td>
    <td align="right">     184.17</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     863.02</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      12.21</td>
    <td align="right">     201.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     943.28</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      12.21</td>
    <td align="right">     201.30</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     943.28</td>
    <td align="right">01-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       3.95</td>
    <td align="right">      75.28</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     223.99</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       6.31</td>
    <td align="right">     120.45</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     358.39</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      20.23</td>
    <td align="right">     385.93</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1148.35</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      30.34</td>
    <td align="right">     578.90</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1722.51</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      23.02</td>
    <td align="right">     439.13</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1306.63</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      49.32</td>
    <td align="right">     940.99</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    2799.93</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      18.86</td>
    <td align="right">     359.84</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    1070.69</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.18</td>
    <td align="right">     213.29</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     634.65</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.18</td>
    <td align="right">     213.29</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     634.65</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.18</td>
    <td align="right">     213.29</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     634.65</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      11.18</td>
    <td align="right">     213.29</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     634.65</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.12</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.36</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.86</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.26</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.76</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.44</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      99.29</td>
    <td align="right">    1489.97</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6704.89</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.05</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      86.02</td>
    <td align="right">    1290.87</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.66</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.98</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.68</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.67</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5106.01</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      10.75</td>
    <td align="right">     161.35</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     726.06</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.94</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       9.45</td>
    <td align="right">     141.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     638.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      75.61</td>
    <td align="right">    1134.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5105.91</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      86.01</td>
    <td align="right">    1290.77</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5808.48</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      12.41</td>
    <td align="right">     186.25</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     838.11</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      18.11</td>
    <td align="right">     271.84</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1223.29</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      18.11</td>
    <td align="right">     271.84</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1223.29</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">     115.01</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     517.55</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       7.66</td>
    <td align="right">     115.01</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     517.55</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     109.69</td>
    <td align="right">    1646.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7407.19</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     109.69</td>
    <td align="right">    1646.04</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7407.19</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       6.71</td>
    <td align="right">     100.65</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     452.93</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       5.57</td>
    <td align="right">      83.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     376.40</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      39.02</td>
    <td align="right">     585.51</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2634.78</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       9.06</td>
    <td align="right">     135.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     611.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       9.06</td>
    <td align="right">     135.92</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     611.65</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      15.99</td>
    <td align="right">     266.19</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     841.51</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      15.99</td>
    <td align="right">     266.19</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     841.51</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     111.92</td>
    <td align="right">    1863.36</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    5890.58</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     111.92</td>
    <td align="right">    1863.36</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    5890.58</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     111.92</td>
    <td align="right">    1863.36</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    5890.58</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     111.92</td>
    <td align="right">    1863.36</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    5890.58</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     265.76</td>
    <td align="right">    4424.64</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   13987.52</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     265.76</td>
    <td align="right">    4424.64</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   13987.52</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      49.03</td>
    <td align="right">     816.32</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2580.60</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      49.03</td>
    <td align="right">     816.32</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2580.60</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     343.22</td>
    <td align="right">    5714.22</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   18064.23</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     343.22</td>
    <td align="right">    5714.22</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">   18064.23</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      36.32</td>
    <td align="right">     604.70</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1911.62</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      36.32</td>
    <td align="right">     604.70</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1911.62</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      36.32</td>
    <td align="right">     604.70</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1911.62</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      36.32</td>
    <td align="right">     604.70</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    1911.62</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.70</td>
    <td align="right">     111.56</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     352.68</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       6.70</td>
    <td align="right">     111.56</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     352.68</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       6.70</td>
    <td align="right">     111.56</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     352.68</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       6.70</td>
    <td align="right">     111.56</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     352.68</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      46.91</td>
    <td align="right">     780.94</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2468.77</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      46.91</td>
    <td align="right">     780.94</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2468.77</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      46.91</td>
    <td align="right">     780.94</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2468.77</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      46.91</td>
    <td align="right">     780.94</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    2468.77</td>
    <td align="right">31-JUL-23:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      17.31</td>
    <td align="right">     259.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1169.24</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      12.89</td>
    <td align="right">     193.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.23</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">      12.89</td>
    <td align="right">     193.38</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     870.23</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      15.33</td>
    <td align="right">     230.02</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1035.09</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">   14543.37</td>
    <td align="right">  203272.82</td>
    <td align="right">09-APR-06:00</td>
    <td align="right"> 1363198.78</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">   14543.37</td>
    <td align="right">  203272.82</td>
    <td align="right">09-APR-06:00</td>
    <td align="right"> 1363198.78</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">   14543.37</td>
    <td align="right">  203272.82</td>
    <td align="right">09-APR-06:00</td>
    <td align="right"> 1363198.78</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">   14543.37</td>
    <td align="right">  203272.82</td>
    <td align="right">09-APR-06:00</td>
    <td align="right"> 1363198.78</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">   14543.37</td>
    <td align="right">  203272.82</td>
    <td align="right">09-APR-06:00</td>
    <td align="right"> 1363198.78</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">   14543.37</td>
    <td align="right">  203272.82</td>
    <td align="right">09-APR-06:00</td>
    <td align="right"> 1363198.78</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">   14543.37</td>
    <td align="right">  203272.82</td>
    <td align="right">09-APR-06:00</td>
    <td align="right"> 1363198.78</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">   14543.37</td>
    <td align="right">  203272.82</td>
    <td align="right">09-APR-06:00</td>
    <td align="right"> 1363198.78</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    1919.98</td>
    <td align="right">   18478.28</td>
    <td align="right">10-MAY-05:00</td>
    <td align="right">  278667.98</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    1386.67</td>
    <td align="right">   18229.00</td>
    <td align="right">28-APR-04:30</td>
    <td align="right">  244629.12</td>
    <td align="right">14-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">CAV System Fans:Fans:Electricity</td>
    <td align="right">      17.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2298.66</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">DOAS Fans:Fans:Electricity</td>
    <td align="right">     414.79</td>
    <td align="right">   13152.96</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   13152.96</td>
    <td align="right">13-JUN-05:30</td>
  </tr>
  <tr>
    <td align="right">VAV System Fans:Fans:Electricity</td>
    <td align="right">     826.05</td>
    <td align="right">    4803.83</td>
    <td align="right">28-APR-04:30</td>
    <td align="right">  200586.52</td>
    <td align="right">20-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">FCU Fans:Fans:Electricity</td>
    <td align="right">     119.51</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   31090.83</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       8.58</td>
    <td align="right">     272.21</td>
    <td align="right">12-JAN-06:30</td>
    <td align="right">     272.21</td>
    <td align="right">13-JUN-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       9.34</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6518.97</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       9.34</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6518.97</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    1831.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  512438.44</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">    1831.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  512438.44</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     686.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">   56284.29</td>
    <td align="right">01-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">     686.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">   56284.29</td>
    <td align="right">01-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">     523.32</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-21:30</td>
    <td align="right">   34200.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">     523.32</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-21:30</td>
    <td align="right">   34200.34</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    3245.08</td>
    <td align="right">    1396.75</td>
    <td align="right">26-APR-03:30</td>
    <td align="right">  657599.26</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      96.93</td>
    <td align="right">    1230.21</td>
    <td align="right">26-APR-03:30</td>
    <td align="right">    5714.30</td>
    <td align="right">23-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Electricity</td>
    <td align="right">      96.93</td>
    <td align="right">    1230.21</td>
    <td align="right">26-APR-03:30</td>
    <td align="right">    5714.30</td>
    <td align="right">23-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">     290.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   78363.40</td>
    <td align="right">04-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">     290.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   78363.40</td>
    <td align="right">04-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">    1026.75</td>
    <td align="right">     166.54</td>
    <td align="right">12-JAN-01:00</td>
    <td align="right">   69885.87</td>
    <td align="right">04-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">    1026.75</td>
    <td align="right">     166.54</td>
    <td align="right">12-JAN-01:00</td>
    <td align="right">   69885.87</td>
    <td align="right">04-SEP-10:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">   20274.21</td>
    <td align="right">   83186.13</td>
    <td align="right">14-SEP-02:30</td>
    <td align="right"> 4170359.80</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     580.55</td>
    <td align="right">    8220.64</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">   39048.06</td>
    <td align="right">02-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">    2076.08</td>
    <td align="right">   14457.08</td>
    <td align="right">02-JAN-02:30</td>
    <td align="right">  122318.78</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">    1495.53</td>
    <td align="right">    6236.44</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   93546.53</td>
    <td align="right">01-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">   18198.13</td>
    <td align="right">   68620.90</td>
    <td align="right">01-SEP-01:00</td>
    <td align="right"> 4098924.61</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">   13234.67</td>
    <td align="right">   68620.90</td>
    <td align="right">01-SEP-01:00</td>
    <td align="right"> 1100043.99</td>
    <td align="right">17-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">   13234.67</td>
    <td align="right">   68620.90</td>
    <td align="right">01-SEP-01:00</td>
    <td align="right"> 1100043.99</td>
    <td align="right">17-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">    4963.46</td>
    <td align="right">       0.00</td>
    <td align="right">12-JAN-00:30</td>
    <td align="right"> 3785469.51</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">    4963.46</td>
    <td align="right">       0.00</td>
    <td align="right">12-JAN-00:30</td>
    <td align="right"> 3785469.51</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    8288.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 3691027.15</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    8288.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 3691027.15</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    8288.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 3691027.15</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">  991622.95</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.30</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">  991622.95</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.30</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">   38103.41</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">   38103.41</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">  991622.95</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.30</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">  991622.95</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.30</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">   38103.41</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">   38103.41</td>
    <td align="right">       0.00</td>
    <td align="right">03-JAN-02:30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">  953519.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.30</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">  953519.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.30</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">  953519.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.30</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">  953519.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.30</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   69851.28</td>
    <td align="right">  182315.13</td>
    <td align="right">30-SEP-02:30</td>
    <td align="right">13898621.27</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">   14717.71</td>
    <td align="right">   75172.58</td>
    <td align="right">25-DEC-04:30</td>
    <td align="right"> 2374377.99</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      17.86</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    2871.55</td>
    <td align="right">31-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    2276.06</td>
    <td align="right">       0.00</td>
    <td align="right">18-MAR-05:30</td>
    <td align="right"> 2344617.75</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     264.08</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    2276.06</td>
    <td align="right">       0.00</td>
    <td align="right">18-MAR-05:30</td>
    <td align="right"> 2344617.75</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     264.08</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">   12441.66</td>
    <td align="right">   12595.30</td>
    <td align="right">01-JAN-06:00</td>
    <td align="right"> 2249820.57</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      17.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2871.55</td>
    <td align="right">31-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">   12441.66</td>
    <td align="right">   12595.30</td>
    <td align="right">01-JAN-06:00</td>
    <td align="right"> 2249820.57</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_CORRIDOR ZN</td>
    <td align="right">      17.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2871.55</td>
    <td align="right">31-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       6.35</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    1026.09</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">      81.08</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">      81.08</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       6.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1026.09</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEC ZN</td>
    <td align="right">       6.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1026.09</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.70</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    1218.86</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     103.67</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     103.67</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1218.86</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">       6.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1218.86</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       7.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     620.88</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.52</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.52</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       7.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     620.88</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       7.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     620.88</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       7.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     619.31</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.54</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.54</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       7.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     619.31</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       7.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     619.31</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      35.70</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    6131.26</td>
    <td align="right">04-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    1172.24</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    1172.24</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      35.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6131.26</td>
    <td align="right">04-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MAINELEC ZN</td>
    <td align="right">      35.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6131.26</td>
    <td align="right">04-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       6.35</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    1026.74</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">      81.15</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">      81.15</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       6.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1026.74</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MECH ZN</td>
    <td align="right">       6.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1026.74</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      67.20</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">   11693.60</td>
    <td align="right">04-SEP-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">    2429.98</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">       1.05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">    2429.98</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      66.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11693.60</td>
    <td align="right">04-SEP-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_MECHEQUIP ZN</td>
    <td align="right">      66.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11693.60</td>
    <td align="right">04-SEP-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      29.49</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:30</td>
    <td align="right">    4793.79</td>
    <td align="right">24-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       1.06</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     807.86</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">       1.06</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     807.86</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      28.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4793.79</td>
    <td align="right">24-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      28.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4793.79</td>
    <td align="right">24-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      65.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12558.90</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      23.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12494.14</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      23.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   12494.14</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      42.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   12558.90</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      42.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   12558.90</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       7.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1232.69</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     580.39</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       0.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     580.39</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       7.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1232.69</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEC ZN</td>
    <td align="right">       7.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1232.69</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       7.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1401.54</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     647.43</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     647.43</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       7.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1401.54</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">       7.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1401.54</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.99</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.51</td>
    <td align="right">11-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.51</td>
    <td align="right">11-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.99</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       5.99</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.13</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.53</td>
    <td align="right">11-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.53</td>
    <td align="right">11-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.13</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.13</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       7.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1653.24</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1070.86</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1070.86</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       6.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1653.24</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_ENTRY ZN</td>
    <td align="right">       6.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1653.24</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      46.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10258.15</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       4.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7520.73</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">       4.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7520.73</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      41.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10258.15</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      41.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10258.15</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     200.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32408.32</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      10.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29454.17</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      10.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   29454.17</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     189.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32408.32</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">     189.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32408.32</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       8.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1380.54</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     647.52</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       0.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     647.52</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       8.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1380.54</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_MECH ZN</td>
    <td align="right">       8.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1380.54</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      42.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10152.50</td>
    <td align="right">04-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       9.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7715.72</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">       9.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7715.72</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      32.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10152.50</td>
    <td align="right">04-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_PLENUM ZN</td>
    <td align="right">      32.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10152.50</td>
    <td align="right">04-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      47.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10931.72</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       4.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7716.76</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">       4.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    7716.76</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      43.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10931.72</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      43.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   10931.72</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      16.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2311.91</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1930.60</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1930.60</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      14.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2311.91</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      14.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2311.91</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">      16.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2741.94</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       6.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2741.94</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">       6.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2741.94</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2188.11</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2188.11</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      37.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9289.04</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       3.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5772.53</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       3.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5772.53</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      33.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9289.04</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      33.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9289.04</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      24.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4188.01</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      11.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4188.01</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      11.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4188.01</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3638.74</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3638.74</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">     196.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   36071.38</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">       7.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   29026.04</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">       7.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   29026.04</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">     189.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   36071.38</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">     189.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   36071.38</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      27.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4572.57</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1968.19</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">       0.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1968.19</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      26.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4572.57</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      26.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4572.57</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      66.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8311.88</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">       1.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3598.53</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">       1.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3598.53</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      64.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8311.88</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEC ZN</td>
    <td align="right">      64.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8311.88</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      64.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9548.67</td>
    <td align="right">07-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4235.45</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4235.45</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      62.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9548.67</td>
    <td align="right">07-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      62.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9548.67</td>
    <td align="right">07-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      28.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2470.99</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      42.47</td>
    <td align="right">07-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      42.47</td>
    <td align="right">07-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      28.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2470.99</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      28.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2470.99</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2518.38</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      39.44</td>
    <td align="right">07-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      39.44</td>
    <td align="right">07-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2518.38</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2518.38</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9604.19</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2755.12</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2755.12</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      55.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9604.19</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      55.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9604.19</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      56.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9671.00</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4062.94</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4062.94</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      53.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9671.00</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      53.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9671.00</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4670.47</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1875.60</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1875.60</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      26.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4670.47</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      26.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4670.47</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     160.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   52745.44</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      52.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   36158.01</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      52.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   36158.01</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     108.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   52745.44</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     108.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   52745.44</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     122.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32483.46</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      22.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20601.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      22.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20601.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     100.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   32483.46</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     100.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   32483.46</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     139.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   45599.75</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      38.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   28732.47</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      38.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   28732.47</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     101.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45599.75</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     101.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45599.75</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      88.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   19510.89</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      46.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   19510.89</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      46.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   19510.89</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      42.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19041.55</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      42.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19041.55</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      75.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9397.86</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">       1.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4078.52</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">       1.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4078.52</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      73.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9397.86</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_MECH ZN</td>
    <td align="right">      73.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9397.86</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     364.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  116240.16</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      57.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   81969.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      57.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   81969.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     306.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  116240.16</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     306.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  116240.16</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     548.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  132644.77</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   92465.79</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   92465.79</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     512.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  132644.77</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     512.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  132644.77</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     338.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  113786.64</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      61.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   84975.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      61.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   84975.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     276.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  113786.64</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     276.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  113786.64</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     325.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   59884.70</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      95.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   54727.28</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      95.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   54727.28</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     230.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59884.70</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     230.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59884.70</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     267.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   80784.54</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     130.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   68738.81</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     130.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   68738.81</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     136.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   80784.54</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_PLENUM ZN</td>
    <td align="right">     136.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   80784.54</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2405.37</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1213.09</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1213.09</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      12.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2405.37</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      12.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2405.37</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      69.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   13330.03</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      27.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   13330.03</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      27.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   13330.03</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      42.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   12890.24</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      42.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   12890.24</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       7.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1513.99</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1164.78</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       0.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1164.78</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       7.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1513.99</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEC ZN</td>
    <td align="right">       7.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1513.99</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       8.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1817.47</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1364.46</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       0.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1364.46</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       8.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1817.47</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">       8.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1817.47</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.38</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.73</td>
    <td align="right">12-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.73</td>
    <td align="right">12-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.38</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.38</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.48</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.76</td>
    <td align="right">12-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.76</td>
    <td align="right">12-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.48</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       6.48</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      49.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11300.76</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       6.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8511.16</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">       6.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8511.16</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      43.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11300.76</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      43.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11300.76</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     191.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33950.93</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      15.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31862.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      15.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   31862.41</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     175.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33950.93</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">     175.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   33950.93</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       9.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1705.88</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1306.43</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1306.43</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       8.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1705.88</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_MECH ZN</td>
    <td align="right">       8.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1705.88</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      37.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9605.72</td>
    <td align="right">04-SEP-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      10.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8047.95</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      10.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8047.95</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      26.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9605.72</td>
    <td align="right">04-SEP-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_PLENUM ZN</td>
    <td align="right">      26.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9605.72</td>
    <td align="right">04-SEP-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      51.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11997.94</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       5.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8786.92</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">       5.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8786.92</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      45.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11997.94</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      45.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   11997.94</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      38.95</td>
    <td align="right">       0.17</td>
    <td align="right">10-FEB-19:30</td>
    <td align="right">    2269.61</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       2.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2269.61</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">       2.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2269.61</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      36.81</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    2092.32</td>
    <td align="right">03-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_CORRIDOR ZN</td>
    <td align="right">      36.81</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    2092.32</td>
    <td align="right">03-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       9.52</td>
    <td align="right">       0.13</td>
    <td align="right">06-FEB-17:00</td>
    <td align="right">     705.27</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     705.27</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       0.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     705.27</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       9.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     513.25</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEC ZN</td>
    <td align="right">       9.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     513.25</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       7.79</td>
    <td align="right">       0.02</td>
    <td align="right">30-JAN-21:00</td>
    <td align="right">     756.04</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     756.04</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     756.04</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       7.60</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     732.40</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       7.60</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     732.40</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      22.62</td>
    <td align="right">       0.77</td>
    <td align="right">18-JAN-11:00</td>
    <td align="right">    6179.92</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       1.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    4835.55</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">       1.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    4835.55</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      20.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6179.92</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      20.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6179.92</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">      10.87</td>
    <td align="right">       0.05</td>
    <td align="right">11-JAN-12:30</td>
    <td align="right">     797.89</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">       0.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     797.89</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">       0.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     797.89</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">      10.61</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     585.17</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_MECH ZN</td>
    <td align="right">      10.61</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     585.17</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      25.28</td>
    <td align="right">       0.71</td>
    <td align="right">10-DEC-01:00</td>
    <td align="right">    6552.68</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       7.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6219.52</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">       7.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6219.52</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      17.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6552.68</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      17.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6552.68</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      26.73</td>
    <td align="right">       0.19</td>
    <td align="right">27-NOV-14:00</td>
    <td align="right">    7200.77</td>
    <td align="right">20-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       6.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">    6053.37</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">       6.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">    6053.37</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      20.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7200.77</td>
    <td align="right">20-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      20.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7200.77</td>
    <td align="right">20-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      12.42</td>
    <td align="right">       0.17</td>
    <td align="right">21-MAR-08:30</td>
    <td align="right">    2947.01</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       2.66</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    2947.01</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       2.66</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    2947.01</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1616.28</td>
    <td align="right">26-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">       9.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1616.28</td>
    <td align="right">26-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      11.90</td>
    <td align="right">       0.10</td>
    <td align="right">01-DEC-15:30</td>
    <td align="right">    2832.14</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       2.41</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    2832.14</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       2.41</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    2832.14</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1547.67</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">       9.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1547.67</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      12.24</td>
    <td align="right">       0.44</td>
    <td align="right">08-FEB-16:00</td>
    <td align="right">    2617.09</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       1.85</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    2617.09</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">       1.85</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    2617.09</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      10.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1633.83</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      10.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1633.83</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      12.71</td>
    <td align="right">       0.53</td>
    <td align="right">30-NOV-18:30</td>
    <td align="right">    2774.39</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       2.23</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    2774.39</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">       2.23</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    2774.39</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      10.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1874.32</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      10.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1874.32</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      27.89</td>
    <td align="right">       0.25</td>
    <td align="right">21-NOV-10:30</td>
    <td align="right">    6428.25</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">       1.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    5035.14</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">       1.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    5035.14</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      25.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6428.25</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      25.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6428.25</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      28.10</td>
    <td align="right">       0.43</td>
    <td align="right">24-NOV-21:00</td>
    <td align="right">    6926.61</td>
    <td align="right">19-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       3.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    5613.67</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">       3.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    5613.67</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      24.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6926.61</td>
    <td align="right">19-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      24.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6926.61</td>
    <td align="right">19-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      30.00</td>
    <td align="right">       0.32</td>
    <td align="right">05-FEB-11:30</td>
    <td align="right">    7884.48</td>
    <td align="right">04-SEP-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       3.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    5497.70</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">       3.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    5497.70</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      26.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7884.48</td>
    <td align="right">04-SEP-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      26.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7884.48</td>
    <td align="right">04-SEP-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      16.93</td>
    <td align="right">       1.21</td>
    <td align="right">19-DEC-15:00</td>
    <td align="right">    3041.83</td>
    <td align="right">04-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       0.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2804.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">       0.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2804.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      16.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">    3041.83</td>
    <td align="right">04-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      16.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">    3041.83</td>
    <td align="right">04-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      16.48</td>
    <td align="right">       0.20</td>
    <td align="right">04-DEC-20:30</td>
    <td align="right">    2955.88</td>
    <td align="right">04-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2609.37</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">       0.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2609.37</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      15.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-05:00</td>
    <td align="right">    2955.88</td>
    <td align="right">04-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      15.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-05:00</td>
    <td align="right">    2955.88</td>
    <td align="right">04-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      16.99</td>
    <td align="right">       0.28</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">    2986.72</td>
    <td align="right">04-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2501.16</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">       0.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2501.16</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      16.46</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    2986.72</td>
    <td align="right">04-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      16.46</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    2986.72</td>
    <td align="right">04-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      17.62</td>
    <td align="right">       0.09</td>
    <td align="right">11-DEC-19:00</td>
    <td align="right">    3150.17</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       0.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2422.16</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">       0.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2422.16</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      17.07</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3150.17</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      17.07</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    3150.17</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     309.72</td>
    <td align="right">       0.26</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">   18029.48</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      16.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18029.48</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">      16.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18029.48</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     293.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   16936.67</td>
    <td align="right">03-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_CORRIDOR ZN</td>
    <td align="right">     293.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">   16936.67</td>
    <td align="right">03-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      76.56</td>
    <td align="right">       0.74</td>
    <td align="right">23-JAN-14:00</td>
    <td align="right">    5629.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">       1.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5629.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">       1.76</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5629.20</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      74.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4419.10</td>
    <td align="right">25-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEC ZN</td>
    <td align="right">      74.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    4419.10</td>
    <td align="right">25-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      63.41</td>
    <td align="right">       0.51</td>
    <td align="right">23-JAN-18:30</td>
    <td align="right">    6403.36</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6234.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       1.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6234.02</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      61.93</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6403.36</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      61.93</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    6403.36</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     174.05</td>
    <td align="right">       1.26</td>
    <td align="right">09-NOV-21:00</td>
    <td align="right">   50434.12</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      21.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   40126.28</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">      21.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   40126.28</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     152.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   50434.12</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     152.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   50434.12</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      87.43</td>
    <td align="right">       0.97</td>
    <td align="right">20-FEB-11:00</td>
    <td align="right">    6365.27</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">       1.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6365.27</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">       1.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6365.27</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      85.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5039.11</td>
    <td align="right">25-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_MECH ZN</td>
    <td align="right">      85.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">    5039.11</td>
    <td align="right">25-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     204.70</td>
    <td align="right">       1.20</td>
    <td align="right">10-NOV-17:00</td>
    <td align="right">   56630.56</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      50.93</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   47752.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">      50.93</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   47752.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     153.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   56630.56</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     153.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   56630.56</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     219.90</td>
    <td align="right">       0.93</td>
    <td align="right">18-JAN-14:00</td>
    <td align="right">   63883.53</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      46.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   47580.64</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">      46.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">   47580.64</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     173.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   63883.53</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     173.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   63883.53</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     104.69</td>
    <td align="right">       1.93</td>
    <td align="right">17-NOV-20:00</td>
    <td align="right">   22523.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      15.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   22523.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      15.10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   22523.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      89.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15787.17</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">      89.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15787.17</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      97.77</td>
    <td align="right">       0.29</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">   19749.61</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      15.36</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   19749.61</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      15.36</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   19749.61</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      82.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14311.20</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">      82.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14311.20</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     101.68</td>
    <td align="right">       1.56</td>
    <td align="right">08-JAN-18:30</td>
    <td align="right">   19571.57</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      11.66</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   19571.57</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      11.66</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   19571.57</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      90.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14670.25</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">      90.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   14670.25</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     105.14</td>
    <td align="right">       0.29</td>
    <td align="right">17-NOV-20:30</td>
    <td align="right">   20341.17</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      13.46</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   20341.17</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      13.46</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   20341.17</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      91.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15728.49</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">      91.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   15728.49</td>
    <td align="right">26-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     233.72</td>
    <td align="right">       4.02</td>
    <td align="right">02-MAR-11:00</td>
    <td align="right">   59124.99</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      26.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   43607.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">      26.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   43607.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     207.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59124.99</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     207.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   59124.99</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     242.44</td>
    <td align="right">      13.66</td>
    <td align="right">27-FEB-05:00</td>
    <td align="right">   64021.19</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      30.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   44034.06</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">      30.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   44034.06</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     212.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   64021.19</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     212.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   64021.19</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     142.31</td>
    <td align="right">       2.48</td>
    <td align="right">04-DEC-19:00</td>
    <td align="right">   25751.93</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20419.77</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   20419.77</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     138.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">   25751.93</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">     138.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">   25751.93</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     134.07</td>
    <td align="right">       4.20</td>
    <td align="right">25-DEC-13:30</td>
    <td align="right">   24556.63</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       4.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21200.22</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">       4.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21200.22</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     129.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">   24556.63</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">     129.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">   24556.63</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     133.78</td>
    <td align="right">       2.24</td>
    <td align="right">25-DEC-17:00</td>
    <td align="right">   24501.65</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       4.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21519.47</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">       4.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   21519.47</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     128.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">   24501.65</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">     128.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">   24501.65</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     137.76</td>
    <td align="right">       1.90</td>
    <td align="right">09-JAN-14:00</td>
    <td align="right">   25608.57</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       5.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22785.49</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">       5.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   22785.49</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     132.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   25608.57</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">     132.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   25608.57</td>
    <td align="right">04-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     187.41</td>
    <td align="right">       1.23</td>
    <td align="right">13-NOV-09:30</td>
    <td align="right">   52282.06</td>
    <td align="right">26-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      20.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   39666.44</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">      20.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   39666.44</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     166.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   52282.06</td>
    <td align="right">26-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     166.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   52282.06</td>
    <td align="right">26-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      16.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2319.35</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1914.98</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">       1.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1914.98</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      14.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2319.35</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ACTIVESTORAGE ZN</td>
    <td align="right">      14.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2319.35</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">      17.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2860.28</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       6.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2860.28</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">       6.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2860.28</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2197.21</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">      10.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2197.21</td>
    <td align="right">20-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      37.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9331.36</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       3.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5716.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">       3.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5716.96</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      34.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9331.36</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      34.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    9331.36</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      24.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4154.72</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      11.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4154.72</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      11.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4154.72</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3663.83</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      12.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3663.83</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">     197.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   36179.04</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">       7.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   28872.30</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">       7.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   28872.30</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">     190.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   36179.04</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">     190.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   36179.04</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      27.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4591.95</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1937.44</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1937.44</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      26.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4591.95</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      26.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4591.95</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      66.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8317.61</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">       1.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3550.35</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">       1.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3550.35</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      64.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8317.61</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEC ZN</td>
    <td align="right">      64.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    8317.61</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      64.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9585.87</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       2.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4176.89</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">       2.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4176.89</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      62.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9585.87</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      62.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9585.87</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      28.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2470.71</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.33</td>
    <td align="right">20-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.33</td>
    <td align="right">20-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      28.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2470.71</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      28.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2470.71</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2518.75</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.33</td>
    <td align="right">20-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       1.33</td>
    <td align="right">20-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2518.75</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      28.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2518.75</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      58.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9642.68</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2640.39</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">       2.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2640.39</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      56.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9642.68</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      56.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9642.68</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      56.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9712.73</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3977.48</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">       2.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3977.48</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      53.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9712.73</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      53.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9712.73</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      27.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4690.01</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1832.29</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">       1.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1832.29</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      26.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4690.01</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      26.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4690.01</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     160.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   52920.58</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      51.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35899.93</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      51.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   35899.93</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     109.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   52920.58</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">     109.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   52920.58</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     123.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   32625.63</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      21.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20399.47</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      21.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   20399.47</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     101.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   32625.63</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">     101.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   32625.63</td>
    <td align="right">09-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     139.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   45825.16</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      37.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   28535.28</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      37.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   28535.28</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     102.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45825.16</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">     102.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45825.16</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      88.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   19527.46</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      45.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   19527.46</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      45.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   19527.46</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      43.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19160.67</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      43.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   19160.67</td>
    <td align="right">19-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      75.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9404.21</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">       1.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4024.88</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">       1.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4024.88</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      74.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9404.21</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_MECH ZN</td>
    <td align="right">      74.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    9404.21</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     365.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  116659.71</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      55.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   81386.91</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      55.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   81386.91</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     309.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  116659.71</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">     309.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  116659.71</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     553.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  133257.14</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      34.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   91662.21</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      34.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   91662.21</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     518.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  133257.14</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">     518.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  133257.14</td>
    <td align="right">09-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     338.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  114627.87</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      59.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   84496.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      59.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   84496.07</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     278.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  114627.87</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">     278.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  114627.87</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     329.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   60209.20</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      93.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   54953.92</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      93.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   54953.92</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     236.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   60209.20</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">     236.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   60209.20</td>
    <td align="right">24-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     268.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   81394.57</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     129.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   68124.75</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     129.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   68124.75</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     139.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   81394.57</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_PLENUM ZN</td>
    <td align="right">     139.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   81394.57</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      13.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2413.55</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1191.79</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">       0.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1191.79</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      12.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2413.55</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      12.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2413.55</td>
    <td align="right">07-AUG-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      79.53</td>
    <td align="right">       0.08</td>
    <td align="right">26-DEC-19:00</td>
    <td align="right">    7518.54</td>
    <td align="right">10-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       4.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    7302.09</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">       4.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    7302.09</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      74.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7518.54</td>
    <td align="right">10-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      74.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7518.54</td>
    <td align="right">10-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      14.41</td>
    <td align="right">       0.76</td>
    <td align="right">06-FEB-21:00</td>
    <td align="right">    1013.08</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     627.09</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     627.09</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      14.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    1013.08</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEC ZN</td>
    <td align="right">      14.29</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    1013.08</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      11.65</td>
    <td align="right">       0.16</td>
    <td align="right">17-JAN-19:30</td>
    <td align="right">     842.73</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     842.73</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">       0.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     842.73</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      11.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     750.70</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      11.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">     750.70</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.48</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">       6.20</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.04</td>
    <td align="right">31-MAR-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.04</td>
    <td align="right">31-MAR-20:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.48</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">       6.20</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.48</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">       6.20</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.31</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.90</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.05</td>
    <td align="right">27-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.05</td>
    <td align="right">27-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.31</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.90</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       1.31</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.90</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     400.85</td>
    <td align="right">    1847.96</td>
    <td align="right">03-JAN-05:00</td>
    <td align="right">   31147.77</td>
    <td align="right">26-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     400.85</td>
    <td align="right">    1847.96</td>
    <td align="right">03-JAN-05:00</td>
    <td align="right">   31147.77</td>
    <td align="right">26-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">     400.85</td>
    <td align="right">    1847.96</td>
    <td align="right">03-JAN-05:00</td>
    <td align="right">   31147.77</td>
    <td align="right">26-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     333.04</td>
    <td align="right">       4.12</td>
    <td align="right">22-DEC-19:30</td>
    <td align="right">   34474.29</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      13.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   34474.29</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      13.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">   34474.29</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     319.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   24849.77</td>
    <td align="right">21-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">     319.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   24849.77</td>
    <td align="right">21-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">      16.44</td>
    <td align="right">       0.12</td>
    <td align="right">18-DEC-20:30</td>
    <td align="right">    1158.15</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     703.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     703.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">      16.32</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    1158.15</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_MECH ZN</td>
    <td align="right">      16.32</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">    1158.15</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      30.33</td>
    <td align="right">       0.54</td>
    <td align="right">22-MAR-16:30</td>
    <td align="right">    5780.66</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       3.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    3915.47</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">       3.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">    3915.47</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      26.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5780.66</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      26.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5780.66</td>
    <td align="right">04-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      25.83</td>
    <td align="right">       0.77</td>
    <td align="right">03-OCT-09:30</td>
    <td align="right">    5053.85</td>
    <td align="right">20-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       2.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    3310.18</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">       2.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    3310.18</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      23.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5053.85</td>
    <td align="right">20-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      23.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5053.85</td>
    <td align="right">20-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      45.48</td>
    <td align="right">     807.16</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">    2514.44</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      15.73</td>
    <td align="right">31-MAR-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      15.73</td>
    <td align="right">31-MAR-20:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      45.48</td>
    <td align="right">     807.16</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">    2514.44</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F30 HOTEL_BOT_STORAGE ZN</td>
    <td align="right">      45.48</td>
    <td align="right">     807.16</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">    2514.44</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     359.02</td>
    <td align="right">      12.75</td>
    <td align="right">19-APR-12:30</td>
    <td align="right">   52233.31</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     111.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   52233.31</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     111.08</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   52233.31</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     247.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18240.00</td>
    <td align="right">07-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_CORRIDOR ZN</td>
    <td align="right">     247.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   18240.00</td>
    <td align="right">07-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      60.93</td>
    <td align="right">       0.16</td>
    <td align="right">29-NOV-19:00</td>
    <td align="right">    5210.36</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">       5.06</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    3851.39</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">       5.06</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    3851.39</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      55.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5210.36</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEC ZN</td>
    <td align="right">      55.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5210.36</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      60.09</td>
    <td align="right">       1.82</td>
    <td align="right">01-MAR-12:00</td>
    <td align="right">    4595.08</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       6.11</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    4423.35</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">       6.11</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    4423.35</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      53.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4595.08</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      53.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4595.08</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.97</td>
    <td align="right">      14.66</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">    1827.18</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      31.01</td>
    <td align="right">31-MAR-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      31.01</td>
    <td align="right">31-MAR-20:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.97</td>
    <td align="right">      14.66</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">    1827.18</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_1 ZN</td>
    <td align="right">      25.97</td>
    <td align="right">      14.66</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">    1827.18</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      26.47</td>
    <td align="right">      14.92</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">    1790.11</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      30.87</td>
    <td align="right">31-MAR-20:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      30.87</td>
    <td align="right">31-MAR-20:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      26.47</td>
    <td align="right">      14.92</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">    1790.11</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_ELEVATORSHAFT_2 ZN</td>
    <td align="right">      26.47</td>
    <td align="right">      14.92</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">    1790.11</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     168.29</td>
    <td align="right">       0.58</td>
    <td align="right">14-JAN-19:30</td>
    <td align="right">   48282.16</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      26.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   41213.01</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      26.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   41213.01</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     141.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   48282.16</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     141.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   48282.16</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      69.14</td>
    <td align="right">       1.03</td>
    <td align="right">21-MAR-10:00</td>
    <td align="right">    5919.51</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">       5.67</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    4331.69</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">       5.67</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    4331.69</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      63.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5919.51</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_MECH ZN</td>
    <td align="right">      63.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5919.51</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     109.54</td>
    <td align="right">       1.41</td>
    <td align="right">13-OCT-08:30</td>
    <td align="right">   29885.56</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      42.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   22209.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      42.40</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">   22209.50</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      67.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   29885.56</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">      67.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   29885.56</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     127.48</td>
    <td align="right">       0.60</td>
    <td align="right">25-OCT-20:00</td>
    <td align="right">   34985.73</td>
    <td align="right">20-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      44.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   22701.32</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      44.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   22701.32</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      83.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34985.73</td>
    <td align="right">20-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">      83.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   34985.73</td>
    <td align="right">20-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     410.40</td>
    <td align="right">       4.13</td>
    <td align="right">05-FEB-21:00</td>
    <td align="right">  105892.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     123.54</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">  105892.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     123.54</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">  105892.84</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     286.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   81301.05</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">     286.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   81301.05</td>
    <td align="right">24-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_PLENUM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     160.88</td>
    <td align="right">       2.63</td>
    <td align="right">03-MAR-10:00</td>
    <td align="right">   42201.41</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      32.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   25963.55</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">      32.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   25963.55</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     128.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   42201.41</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     128.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   42201.41</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      76.11</td>
    <td align="right">       0.09</td>
    <td align="right">01-JAN-18:00</td>
    <td align="right">    6253.94</td>
    <td align="right">07-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       6.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    5412.12</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">       6.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    5412.12</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      69.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6253.94</td>
    <td align="right">07-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_STORAGE ZN</td>
    <td align="right">      69.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    6253.94</td>
    <td align="right">07-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     169.10</td>
    <td align="right">       0.32</td>
    <td align="right">03-DEC-04:00</td>
    <td align="right">   45259.17</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      27.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   24567.10</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">      27.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">   24567.10</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     141.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45259.17</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     141.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   45259.17</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     701.85</td>
    <td align="right">       0.68</td>
    <td align="right">08-JAN-20:30</td>
    <td align="right">  121937.91</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      33.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   94884.81</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">      33.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   94884.81</td>
    <td align="right">06-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     668.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:00</td>
    <td align="right">  121937.91</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     668.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:00</td>
    <td align="right">  121937.91</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     184.60</td>
    <td align="right">       4.66</td>
    <td align="right">06-NOV-17:30</td>
    <td align="right">   54233.17</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      26.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   40996.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">      26.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">   40996.56</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     158.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   54233.17</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     158.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   54233.17</td>
    <td align="right">19-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      46.37</td>
    <td align="right">       0.52</td>
    <td align="right">10-NOV-12:30</td>
    <td align="right">    7447.02</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      11.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7447.02</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      11.37</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7447.02</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      35.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5929.03</td>
    <td align="right">20-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      35.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5929.03</td>
    <td align="right">20-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      48.68</td>
    <td align="right">       0.89</td>
    <td align="right">01-DEC-19:00</td>
    <td align="right">   13560.81</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       7.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">   13560.81</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">       7.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">   13560.81</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      41.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6106.71</td>
    <td align="right">26-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_CORRIDOR ZN</td>
    <td align="right">      41.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6106.71</td>
    <td align="right">26-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      45.95</td>
    <td align="right">       0.16</td>
    <td align="right">10-NOV-13:30</td>
    <td align="right">    7334.37</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      11.42</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7334.37</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      11.42</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    7334.37</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4248.08</td>
    <td align="right">21-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      34.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    4248.08</td>
    <td align="right">21-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       6.20</td>
    <td align="right">       0.37</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">    1254.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1254.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       0.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1254.05</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     425.82</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEC ZN</td>
    <td align="right">       5.89</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     425.82</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       6.26</td>
    <td align="right">       0.12</td>
    <td align="right">14-MAR-08:00</td>
    <td align="right">    1581.22</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1581.22</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1581.22</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.93</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     618.99</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORLOBBY ZN</td>
    <td align="right">       5.93</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     618.99</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.97</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.06</td>
    <td align="right">27-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.06</td>
    <td align="right">27-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.97</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_1 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.98</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">       5.97</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.99</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">       6.12</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.06</td>
    <td align="right">27-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.06</td>
    <td align="right">27-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.99</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">       6.12</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_ELEVATORSHAFT_2 ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.99</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">       6.12</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      26.86</td>
    <td align="right">       0.07</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    7958.52</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       2.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    5866.74</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">       2.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    5866.74</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      23.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7958.52</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_E_GUESTRM_MULT4 ZN</td>
    <td align="right">      23.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    7958.52</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     188.10</td>
    <td align="right">    1599.93</td>
    <td align="right">02-JAN-05:00</td>
    <td align="right">   20145.55</td>
    <td align="right">19-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     188.10</td>
    <td align="right">    1599.93</td>
    <td align="right">02-JAN-05:00</td>
    <td align="right">   20145.55</td>
    <td align="right">19-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_KITCHEN ZN</td>
    <td align="right">     188.10</td>
    <td align="right">    1599.93</td>
    <td align="right">02-JAN-05:00</td>
    <td align="right">   20145.55</td>
    <td align="right">19-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       7.05</td>
    <td align="right">       0.28</td>
    <td align="right">11-DEC-16:30</td>
    <td align="right">    1417.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1417.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       0.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1417.94</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.70</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     482.66</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_MECH ZN</td>
    <td align="right">       6.70</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     482.66</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">     142.40</td>
    <td align="right">       0.45</td>
    <td align="right">16-JUN-10:00</td>
    <td align="right">   25664.56</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      87.91</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-02:30</td>
    <td align="right">   25664.56</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      87.91</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-02:30</td>
    <td align="right">   25664.56</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      54.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11077.93</td>
    <td align="right">24-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_PLENUM ZN</td>
    <td align="right">      54.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   11077.93</td>
    <td align="right">24-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      23.38</td>
    <td align="right">       0.50</td>
    <td align="right">23-OCT-08:00</td>
    <td align="right">    6164.62</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       4.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3702.78</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">       4.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">    3702.78</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      18.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6164.62</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_SE_GUESTRM ZN</td>
    <td align="right">      18.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6164.62</td>
    <td align="right">19-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       8.72</td>
    <td align="right">       0.03</td>
    <td align="right">09-MAR-09:00</td>
    <td align="right">    1454.38</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1454.38</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    1454.38</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       8.30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     578.73</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_STORAGE ZN</td>
    <td align="right">       8.30</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">     578.73</td>
    <td align="right">07-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      24.59</td>
    <td align="right">       0.72</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    6536.39</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       3.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    3500.00</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">       3.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    3500.00</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      20.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6536.39</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_SW_GUESTRM ZN</td>
    <td align="right">      20.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6536.39</td>
    <td align="right">04-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     104.50</td>
    <td align="right">       0.07</td>
    <td align="right">08-JAN-22:00</td>
    <td align="right">   18168.11</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       4.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   13369.98</td>
    <td align="right">09-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">       4.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   13369.98</td>
    <td align="right">09-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     100.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">   18168.11</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:F38 HOTEL_TOP_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     100.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">   18168.11</td>
    <td align="right">09-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      29.37</td>
    <td align="right">       0.39</td>
    <td align="right">27-NOV-02:30</td>
    <td align="right">    6689.31</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      12.28</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6689.31</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      12.28</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">    6689.31</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      17.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2341.77</td>
    <td align="right">25-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:TOP_ELEVATORMACHINERM ZN</td>
    <td align="right">      17.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2341.77</td>
    <td align="right">25-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">   13141.73</td>
    <td align="right">   17332.86</td>
    <td align="right">22-AUG-03:00</td>
    <td align="right"> 3356780.36</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">    9430.90</td>
    <td align="right">   17332.86</td>
    <td align="right">22-AUG-03:00</td>
    <td align="right">  855569.68</td>
    <td align="right">14-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">    9430.90</td>
    <td align="right">   17332.86</td>
    <td align="right">22-AUG-03:00</td>
    <td align="right">  855569.68</td>
    <td align="right">14-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">    9430.90</td>
    <td align="right">   17332.86</td>
    <td align="right">22-AUG-03:00</td>
    <td align="right">  855569.68</td>
    <td align="right">14-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   21435.97</td>
    <td align="right">    3186.32</td>
    <td align="right">28-MAY-20:30</td>
    <td align="right"> 4212231.90</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    3720.17</td>
    <td align="right">       0.00</td>
    <td align="right">12-JAN-00:30</td>
    <td align="right"> 3136541.02</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    3710.83</td>
    <td align="right">       0.00</td>
    <td align="right">12-JAN-00:30</td>
    <td align="right"> 3132630.04</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    3710.83</td>
    <td align="right">       0.00</td>
    <td align="right">12-JAN-00:30</td>
    <td align="right"> 3132630.04</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    8290.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 3693002.38</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">    9031.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right"> 1606839.52</td>
    <td align="right">06-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">     393.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">  938719.80</td>
    <td align="right">06-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">   33697.60</td>
    <td align="right">   15245.99</td>
    <td align="right">12-SEP-02:30</td>
    <td align="right"> 8077112.10</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">    9430.90</td>
    <td align="right">   17332.86</td>
    <td align="right">22-AUG-03:00</td>
    <td align="right">  855569.68</td>
    <td align="right">14-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">    9430.90</td>
    <td align="right">   17332.86</td>
    <td align="right">22-AUG-03:00</td>
    <td align="right">  855569.68</td>
    <td align="right">14-FEB-18:30</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    8494.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 3707229.94</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">   12276.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 4219169.10</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">   12276.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right"> 4219169.10</td>
    <td align="right">04-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">LoopToLoop:EnergyTransfer</td>
    <td align="right">    -206.05</td>
    <td align="right">  -11891.72</td>
    <td align="right">16-FEB-19:30</td>
    <td align="right">   -2242.68</td>
    <td align="right">22-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    3700.93</td>
    <td align="right">       0.00</td>
    <td align="right">12-JAN-00:30</td>
    <td align="right"> 3120239.18</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-09-25
    00:03:51</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">    -17.737</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.802</td>
    <td align="right">      4.475</td>
    <td align="right">     11.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.152</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.592</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.358</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.172</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_OPENOFFICE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.016</td>
    <td align="right">    -28.461</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.651</td>
    <td align="right">     15.400</td>
    <td align="right">     28.773</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.379</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.441</td>
    <td align="right">    -42.469</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.716</td>
    <td align="right">      3.990</td>
    <td align="right">     28.415</td>
    <td align="right">     53.758</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">     26.642</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.646</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.853</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.218</td>
    <td align="right">     -7.617</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.329</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.336</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.704</td>
    <td align="right">    -41.402</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.132</td>
    <td align="right">      3.510</td>
    <td align="right">     11.167</td>
    <td align="right">     79.778</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -43.014</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.400</td>
    <td align="right">    -16.478</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.511</td>
    <td align="right">   -189.729</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.447</td>
    <td align="right">     67.097</td>
    <td align="right">     91.922</td>
    <td align="right">    122.689</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">    -89.338</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.816</td>
    <td align="right">    -30.787</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL_F1_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.508</td>
    <td align="right">    -43.293</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.107</td>
    <td align="right">      9.896</td>
    <td align="right">     11.167</td>
    <td align="right">     82.673</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -43.845</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.404</td>
    <td align="right">    -22.812</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.484</td>
    <td align="right">    -10.173</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.820</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      8.309</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.704</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.143</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.640</td>
    <td align="right">    -33.950</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.210</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     50.487</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -26.877</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.250</td>
    <td align="right">     -5.948</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.207</td>
    <td align="right">    -12.709</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.298</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">      9.428</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      7.181</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.864</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.229</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.534</td>
    <td align="right">   -189.532</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.855</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -62.496</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.597</td>
    <td align="right">    -26.524</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.505</td>
    <td align="right">      8.684</td>
    <td align="right">     23.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.279</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.342</td>
    <td align="right">    -62.313</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.011</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -35.689</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.743</td>
    <td align="right">    -56.322</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.619</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -35.385</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.294</td>
    <td align="right">    -53.804</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.637</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -38.472</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.514</td>
    <td align="right">    -26.771</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.489</td>
    <td align="right">     14.944</td>
    <td align="right">     23.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.193</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     51.234</td>
    <td align="right">   -108.587</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.038</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    193.788</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">   -171.028</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.507</td>
    <td align="right">    -19.990</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.619</td>
    <td align="right">   -100.667</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.576</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    198.765</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -117.277</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.120</td>
    <td align="right">    -36.007</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     37.430</td>
    <td align="right">   -101.094</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.908</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    186.393</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -145.537</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.400</td>
    <td align="right">    -13.070</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     45.407</td>
    <td align="right">    -42.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.784</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     67.429</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">     10.520</td>
    <td align="right">      0.000</td>
    <td align="right">   -115.024</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.036</td>
    <td align="right">     -0.005</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     54.500</td>
    <td align="right">   -307.472</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.247</td>
    <td align="right">     44.565</td>
    <td align="right">    132.704</td>
    <td align="right">    396.711</td>
    <td align="right">      0.000</td>
    <td align="right">      0.012</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">   -286.117</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.488</td>
    <td align="right">    -58.662</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.071</td>
    <td align="right">   -514.186</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     45.176</td>
    <td align="right">     88.247</td>
    <td align="right">    235.783</td>
    <td align="right">    728.533</td>
    <td align="right">      0.000</td>
    <td align="right">      0.017</td>
    <td align="right">      0.026</td>
    <td align="right">      0.000</td>
    <td align="right">   -383.664</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.606</td>
    <td align="right">   -227.370</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     58.735</td>
    <td align="right">   -277.210</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.660</td>
    <td align="right">     45.203</td>
    <td align="right">    134.808</td>
    <td align="right">    319.978</td>
    <td align="right">      0.000</td>
    <td align="right">      0.012</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">   -272.180</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.458</td>
    <td align="right">    -33.547</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     90.184</td>
    <td align="right">   -232.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.761</td>
    <td align="right">     87.452</td>
    <td align="right">    223.825</td>
    <td align="right">    122.269</td>
    <td align="right">      0.000</td>
    <td align="right">      0.017</td>
    <td align="right">     45.644</td>
    <td align="right">      0.000</td>
    <td align="right">   -378.984</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.154</td>
    <td align="right">     -0.006</td>
  </tr>
  <tr>
    <td align="right">F12-F20 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.329</td>
    <td align="right">    -12.589</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.178</td>
    <td align="right">      6.106</td>
    <td align="right">     11.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.203</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_BACKSPACE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.682</td>
    <td align="right">    -42.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.728</td>
    <td align="right">      3.990</td>
    <td align="right">     28.415</td>
    <td align="right">     53.627</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">     21.813</td>
    <td align="right">      0.000</td>
    <td align="right">    -98.203</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.878</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.411</td>
    <td align="right">     -8.140</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.335</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.011</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_FRONTRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.220</td>
    <td align="right">    -43.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.335</td>
    <td align="right">      3.849</td>
    <td align="right">     12.205</td>
    <td align="right">     86.134</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.014</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.442</td>
    <td align="right">    -20.716</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_MAINRETAIL ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.116</td>
    <td align="right">   -175.933</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.258</td>
    <td align="right">     63.879</td>
    <td align="right">     90.884</td>
    <td align="right">    122.436</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">    -88.903</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.839</td>
    <td align="right">    -44.902</td>
  </tr>
  <tr>
    <td align="right">F2 RETAIL_F2_POINTOFSALE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.854</td>
    <td align="right">    -45.778</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.309</td>
    <td align="right">     10.816</td>
    <td align="right">     12.205</td>
    <td align="right">     89.027</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.900</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.446</td>
    <td align="right">    -27.092</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.449</td>
    <td align="right">     -1.088</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.768</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.333</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.332</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_E_APARTMENT ZN</td>
    <td align="right">      2.804</td>
    <td align="right">    -11.282</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.363</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.341</td>
    <td align="right">      2.204</td>
    <td align="right">     12.411</td>
    <td align="right">     17.776</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.291</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.142</td>
    <td align="right">     -6.460</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NE_APARTMENT ZN</td>
    <td align="right">      8.766</td>
    <td align="right">    -10.796</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.347</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.210</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     22.400</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.421</td>
    <td align="right">      0.000</td>
    <td align="right">    -26.075</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.241</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_NW_APARTMENT ZN</td>
    <td align="right">      7.219</td>
    <td align="right">    -13.078</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.694</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.480</td>
    <td align="right">      1.909</td>
    <td align="right">     10.751</td>
    <td align="right">     27.296</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.361</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.245</td>
    <td align="right">     -3.278</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_1 ZN</td>
    <td align="right">      3.621</td>
    <td align="right">     -3.318</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.404</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.369</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.395</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.639</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.344</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.087</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_2 ZN</td>
    <td align="right">      3.343</td>
    <td align="right">     -2.998</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.427</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.621</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.412</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      1.383</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.377</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.088</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_3 ZN</td>
    <td align="right">      2.696</td>
    <td align="right">     -3.692</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.554</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.570</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.399</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.433</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.088</td>
    <td align="right">     -0.027</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_N_APARTMENT_4 ZN</td>
    <td align="right">      3.127</td>
    <td align="right">     -3.780</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.588</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.602</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">      3.371</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.676</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.449</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.088</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_OFFICE ZN</td>
    <td align="right">      3.217</td>
    <td align="right">    -11.014</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.300</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.965</td>
    <td align="right">      7.900</td>
    <td align="right">     12.411</td>
    <td align="right">     22.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.774</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.139</td>
    <td align="right">     -5.429</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SE_APARTMENT ZN</td>
    <td align="right">      4.626</td>
    <td align="right">    -16.157</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.920</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.760</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     36.633</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.655</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.250</td>
    <td align="right">     -4.700</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_SW_APARTMENT ZN</td>
    <td align="right">      4.274</td>
    <td align="right">    -18.140</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.120</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.468</td>
    <td align="right">      1.909</td>
    <td align="right">     10.752</td>
    <td align="right">     41.482</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -26.647</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.252</td>
    <td align="right">     -7.726</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_1 ZN</td>
    <td align="right">      1.066</td>
    <td align="right">     -8.372</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.171</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.605</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     18.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.682</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.092</td>
    <td align="right">     -5.885</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_2 ZN</td>
    <td align="right">      0.921</td>
    <td align="right">     -7.993</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.182</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.471</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     18.401</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.697</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.092</td>
    <td align="right">     -5.957</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_3 ZN</td>
    <td align="right">      0.801</td>
    <td align="right">     -8.452</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.288</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.178</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     18.381</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.744</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.093</td>
    <td align="right">     -6.914</td>
  </tr>
  <tr>
    <td align="right">F21 RESI_BOT_S_APARTMENT_4 ZN</td>
    <td align="right">      0.854</td>
    <td align="right">     -8.957</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.418</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.694</td>
    <td align="right">      1.678</td>
    <td align="right">      9.451</td>
    <td align="right">     18.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.767</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.094</td>
    <td align="right">     -8.791</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      3.502</td>
    <td align="right">     -9.743</td>
    <td align="right">      0.000</td>
    <td align="right">    -54.201</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.656</td>
    <td align="right">     30.654</td>
    <td align="right">     44.590</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.457</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_E_APARTMENT ZN</td>
    <td align="right">     29.950</td>
    <td align="right">    -79.776</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.426</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.870</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    141.768</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.019</td>
    <td align="right">      0.000</td>
    <td align="right">   -122.106</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.149</td>
    <td align="right">    -29.051</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NE_APARTMENT ZN</td>
    <td align="right">     60.718</td>
    <td align="right">    -95.441</td>
    <td align="right">      0.000</td>
    <td align="right">    -68.112</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     42.124</td>
    <td align="right">     15.273</td>
    <td align="right">     86.018</td>
    <td align="right">    177.466</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.026</td>
    <td align="right">      0.000</td>
    <td align="right">   -210.665</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.992</td>
    <td align="right">     -5.397</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_NW_APARTMENT ZN</td>
    <td align="right">     55.194</td>
    <td align="right">   -112.964</td>
    <td align="right">      0.000</td>
    <td align="right">    -69.473</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     53.018</td>
    <td align="right">     15.272</td>
    <td align="right">     86.011</td>
    <td align="right">    216.999</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -219.236</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.009</td>
    <td align="right">    -22.820</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_1 ZN</td>
    <td align="right">     21.828</td>
    <td align="right">    -34.476</td>
    <td align="right">      0.000</td>
    <td align="right">    -61.855</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     52.654</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">     26.585</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -84.484</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.731</td>
    <td align="right">     -8.558</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_2 ZN</td>
    <td align="right">     22.334</td>
    <td align="right">    -28.614</td>
    <td align="right">      0.000</td>
    <td align="right">    -60.771</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.102</td>
    <td align="right">     13.424</td>
    <td align="right">     75.608</td>
    <td align="right">     26.845</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      4.014</td>
    <td align="right">      0.000</td>
    <td align="right">    -84.221</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.725</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_3 ZN</td>
    <td align="right">     17.720</td>
    <td align="right">    -34.980</td>
    <td align="right">      0.000</td>
    <td align="right">    -61.093</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     49.206</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     26.861</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -84.337</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.727</td>
    <td align="right">     -1.689</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_N_APARTMENT_4 ZN</td>
    <td align="right">     20.040</td>
    <td align="right">    -36.335</td>
    <td align="right">      0.000</td>
    <td align="right">    -61.921</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     53.430</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">     26.595</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -84.642</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.731</td>
    <td align="right">     -5.474</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SE_APARTMENT ZN</td>
    <td align="right">     32.551</td>
    <td align="right">   -141.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -72.236</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     48.496</td>
    <td align="right">     15.273</td>
    <td align="right">     86.019</td>
    <td align="right">    291.232</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">   -205.967</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.058</td>
    <td align="right">    -52.313</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_SW_APARTMENT ZN</td>
    <td align="right">     36.870</td>
    <td align="right">   -146.091</td>
    <td align="right">      0.000</td>
    <td align="right">    -72.470</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.655</td>
    <td align="right">     15.272</td>
    <td align="right">     86.012</td>
    <td align="right">    329.904</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -212.549</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.059</td>
    <td align="right">    -52.552</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_1 ZN</td>
    <td align="right">      6.678</td>
    <td align="right">    -73.773</td>
    <td align="right">      0.000</td>
    <td align="right">    -66.696</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.509</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    146.422</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">    -78.124</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.764</td>
    <td align="right">    -61.291</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_2 ZN</td>
    <td align="right">      7.306</td>
    <td align="right">    -66.487</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.332</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.847</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    146.679</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -77.701</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.756</td>
    <td align="right">    -44.593</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_3 ZN</td>
    <td align="right">      7.443</td>
    <td align="right">    -66.173</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.259</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.183</td>
    <td align="right">     13.425</td>
    <td align="right">     75.610</td>
    <td align="right">    146.720</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">    -77.615</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.756</td>
    <td align="right">    -46.581</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_S_APARTMENT_4 ZN</td>
    <td align="right">      8.427</td>
    <td align="right">    -69.867</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.547</td>
    <td align="right">     13.425</td>
    <td align="right">     75.609</td>
    <td align="right">    146.671</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">    -77.353</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.754</td>
    <td align="right">    -44.697</td>
  </tr>
  <tr>
    <td align="right">F22-F29 RESI_MID_W_APARTMENT ZN</td>
    <td align="right">     28.535</td>
    <td align="right">    -92.583</td>
    <td align="right">      0.000</td>
    <td align="right">    -81.865</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.738</td>
    <td align="right">     17.628</td>
    <td align="right">     99.286</td>
    <td align="right">    176.162</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.020</td>
    <td align="right">      0.000</td>
    <td align="right">   -127.031</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.151</td>
    <td align="right">    -36.726</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CLASSROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.374</td>
    <td align="right">    -10.536</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.821</td>
    <td align="right">      2.458</td>
    <td align="right">      3.946</td>
    <td align="right">      6.093</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      8.450</td>
    <td align="right">      0.000</td>
    <td align="right">    -17.473</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.134</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.525</td>
    <td align="right">    -34.265</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.209</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">     50.738</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">    -26.596</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.234</td>
    <td align="right">     -6.064</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CONFROOM_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.967</td>
    <td align="right">    -12.803</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.297</td>
    <td align="right">      5.373</td>
    <td align="right">      6.313</td>
    <td align="right">      9.551</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      7.037</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.522</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.214</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.356</td>
    <td align="right">   -190.688</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.841</td>
    <td align="right">     58.313</td>
    <td align="right">    151.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -61.149</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.576</td>
    <td align="right">    -26.657</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.503</td>
    <td align="right">      8.684</td>
    <td align="right">     23.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.123</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.299</td>
    <td align="right">    -62.514</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.005</td>
    <td align="right">     34.486</td>
    <td align="right">     50.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -35.440</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.694</td>
    <td align="right">    -56.593</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.615</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -35.061</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.245</td>
    <td align="right">    -54.085</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.633</td>
    <td align="right">     32.024</td>
    <td align="right">     49.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -38.137</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.494</td>
    <td align="right">    -26.904</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.487</td>
    <td align="right">     14.944</td>
    <td align="right">     23.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.038</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     50.012</td>
    <td align="right">   -109.632</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.034</td>
    <td align="right">     19.701</td>
    <td align="right">     30.342</td>
    <td align="right">    194.885</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -169.190</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.411</td>
    <td align="right">    -20.750</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_5 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     20.971</td>
    <td align="right">   -101.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.573</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">    199.795</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">   -116.145</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.049</td>
    <td align="right">    -36.543</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_6 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     36.475</td>
    <td align="right">   -102.146</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.904</td>
    <td align="right">     13.134</td>
    <td align="right">     20.228</td>
    <td align="right">    187.533</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">   -144.074</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.310</td>
    <td align="right">    -13.751</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_ENCLOSEDOFFICE_7 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.458</td>
    <td align="right">    -43.088</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.783</td>
    <td align="right">     12.246</td>
    <td align="right">     18.860</td>
    <td align="right">     68.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">     10.295</td>
    <td align="right">      0.000</td>
    <td align="right">   -113.699</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.969</td>
    <td align="right">     -0.003</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     52.955</td>
    <td align="right">   -309.963</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.229</td>
    <td align="right">     44.565</td>
    <td align="right">    132.704</td>
    <td align="right">    398.584</td>
    <td align="right">      0.000</td>
    <td align="right">      0.012</td>
    <td align="right">      0.018</td>
    <td align="right">      0.000</td>
    <td align="right">   -283.035</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.329</td>
    <td align="right">    -59.721</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     30.021</td>
    <td align="right">   -519.486</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     45.151</td>
    <td align="right">     88.247</td>
    <td align="right">    235.783</td>
    <td align="right">    731.797</td>
    <td align="right">      0.000</td>
    <td align="right">      0.018</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -379.749</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.377</td>
    <td align="right">   -228.404</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_3 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     57.104</td>
    <td align="right">   -279.143</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.640</td>
    <td align="right">     45.203</td>
    <td align="right">    134.808</td>
    <td align="right">    321.732</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">   -269.286</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.300</td>
    <td align="right">    -34.770</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_OPENOFFICE_4 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     88.166</td>
    <td align="right">   -237.496</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     44.768</td>
    <td align="right">     87.452</td>
    <td align="right">    223.825</td>
    <td align="right">    123.871</td>
    <td align="right">      0.000</td>
    <td align="right">      0.017</td>
    <td align="right">     46.819</td>
    <td align="right">      0.000</td>
    <td align="right">   -374.473</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.949</td>
    <td align="right">     -0.015</td>
  </tr>
  <tr>
    <td align="right">F3-F11 OFFICE_RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.318</td>
    <td align="right">    -12.666</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.177</td>
    <td align="right">      6.106</td>
    <td align="right">     11.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.114</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_CAFE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.983</td>
    <td align="right">    -74.541</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.610</td>
    <td align="right">      7.201</td>
    <td align="right">     18.115</td>
    <td align="right">     60.667</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     10.475</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.207</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.306</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.198</td>
    <td align="right">    -11.454</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.392</td>
    <td align="right">      3.832</td>
    <td align="right">      5.574</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.458</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LAUNDRY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -400.848</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.719</td>
    <td align="right">      4.817</td>
    <td align="right">    588.216</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -193.904</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_LOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.277</td>
    <td align="right">   -319.763</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.551</td>
    <td align="right">     56.450</td>
    <td align="right">    109.686</td>
    <td align="right">    139.168</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">    106.152</td>
    <td align="right">      0.000</td>
    <td align="right">   -131.264</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.267</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_1 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.652</td>
    <td align="right">    -26.673</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.384</td>
    <td align="right">      4.682</td>
    <td align="right">      6.707</td>
    <td align="right">     33.446</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -20.110</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.194</td>
    <td align="right">     -2.894</td>
  </tr>
  <tr>
    <td align="right">F30 HOTEL_BOT_RETAIL_2 ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.748</td>
    <td align="right">    -23.086</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.420</td>
    <td align="right">      5.014</td>
    <td align="right">      6.707</td>
    <td align="right">     21.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.338</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.194</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.128</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_ELEVATORLOBBY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.106</td>
    <td align="right">    -53.980</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.037</td>
    <td align="right">     26.823</td>
    <td align="right">     39.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.001</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_E_GUESTRM_MULT4 ZN</td>
    <td align="right">     40.566</td>
    <td align="right">    -49.161</td>
    <td align="right">      0.000</td>
    <td align="right">   -106.870</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     35.288</td>
    <td align="right">     54.634</td>
    <td align="right">    111.919</td>
    <td align="right">    149.208</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -126.463</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.233</td>
    <td align="right">   -107.893</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NE_GUESTRM ZN</td>
    <td align="right">     49.244</td>
    <td align="right">    -40.367</td>
    <td align="right">      0.000</td>
    <td align="right">    -33.610</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.606</td>
    <td align="right">     17.730</td>
    <td align="right">     36.320</td>
    <td align="right">     91.049</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -109.585</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.101</td>
    <td align="right">    -21.290</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_NW_GUESTRM ZN</td>
    <td align="right">     51.223</td>
    <td align="right">    -55.345</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.471</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.272</td>
    <td align="right">     17.730</td>
    <td align="right">     36.320</td>
    <td align="right">    111.758</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -115.077</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.112</td>
    <td align="right">    -22.303</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_N_GUESTRM_MULT10 ZN</td>
    <td align="right">    167.189</td>
    <td align="right">    -81.892</td>
    <td align="right">      0.000</td>
    <td align="right">   -248.611</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     83.681</td>
    <td align="right">    129.731</td>
    <td align="right">    265.759</td>
    <td align="right">    106.886</td>
    <td align="right">      0.000</td>
    <td align="right">      0.013</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -338.717</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.036</td>
    <td align="right">    -81.003</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SE_GUESTRM ZN</td>
    <td align="right">     38.871</td>
    <td align="right">    -86.375</td>
    <td align="right">      0.000</td>
    <td align="right">    -47.639</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.331</td>
    <td align="right">     22.897</td>
    <td align="right">     46.906</td>
    <td align="right">    174.573</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">   -128.422</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.367</td>
    <td align="right">    -33.782</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_SW_GUESTRM ZN</td>
    <td align="right">     32.787</td>
    <td align="right">    -99.214</td>
    <td align="right">      0.000</td>
    <td align="right">    -48.360</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.033</td>
    <td align="right">     22.897</td>
    <td align="right">     46.906</td>
    <td align="right">    201.389</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">   -134.861</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.376</td>
    <td align="right">    -34.207</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_S_GUESTRM_MULT10 ZN</td>
    <td align="right">     52.542</td>
    <td align="right">   -313.596</td>
    <td align="right">      0.000</td>
    <td align="right">   -373.691</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     99.735</td>
    <td align="right">    167.542</td>
    <td align="right">    343.215</td>
    <td align="right">    594.947</td>
    <td align="right">      0.000</td>
    <td align="right">      0.012</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">   -327.772</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.301</td>
    <td align="right">   -239.633</td>
  </tr>
  <tr>
    <td align="right">F31-F37 HOTEL_MID_W_GUESTRM_MULT4 ZN</td>
    <td align="right">     40.055</td>
    <td align="right">    -62.921</td>
    <td align="right">      0.000</td>
    <td align="right">   -108.564</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     34.651</td>
    <td align="right">     54.634</td>
    <td align="right">    111.919</td>
    <td align="right">    185.344</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -132.511</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.241</td>
    <td align="right">   -121.371</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_BANQUET ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.375</td>
    <td align="right">    -35.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.366</td>
    <td align="right">      6.807</td>
    <td align="right">     17.314</td>
    <td align="right">     23.895</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      6.052</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.489</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.323</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">F38 HOTEL_TOP_DINING ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.425</td>
    <td align="right">    -34.527</td>
